# 0 代码部署工具 · 一期开发计划(v2 架构落地)

> 版本:v1.0 · 2026-09-03
> 依据:`resource/scada-deploy-tool-architecture-v2.html`(架构说明 v2 修订版,2026-09-02)。本文只写「做什么、交付什么、怎么算完成」,设计理由一律引用架构文档章节号(如「架构 §7」),不重复论证。
> 目标环境:生产镜像 TB(LXC 111,`http://192.168.20.61:8080`,TB CE 4.3.1.3 / PostgreSQL 16;kzserver 同机 `:8099`)
> 读者:YY(全职 + AI 编码)、同事(约 50%,负责 tbClient 与宿主应用接入)、验收方(现场工程负责人)
> 排期:4 周一期 + 第 5 周缓冲;开工日按第 1 周周一记为 D1

---

## 目录

0. 如何使用本文档
1. 目标、范围与前提
2. 工程结构与开发约定
3. 总体时间线与三个里程碑
4. 工作分解(逐任务:目标 / 交付物 / 完成标准 / 依赖)
   - 阶段 0 · 第 1 周 D1–D2:契约冻结 + monorepo
   - 阶段 1 · 第 1 周 D3–D5:三个包的骨架
   - 阶段 2 · 第 2 周:组件库 + 宿主接入 → 里程碑 A
   - 阶段 3 · 第 3 周:编辑壳 + 发布 → 里程碑 B
   - 阶段 4 · 第 4 周:真实站点联调 → 里程碑 C
   - 第 5 周:缓冲
5. 契约冻结清单(第 1 周 D2 必须定死的内容)
6. 里程碑验收清单(A / B / C)
7. 测试策略
8. 与现有代码的对应关系(迁移映射表)
9. 风险与应对
10. 二期 backlog(明确不做)
11. 变更记录

---

## 0. 如何使用本文档

- 每个任务有唯一编号 `T<阶段>.<序号>`,格式统一为:**目标 → 交付物 → 完成标准 → 依赖 / 备注**。「完成标准」是可以被第三方核对的事实(文件存在、测试通过、某操作在镜像上得到某结果),不是「基本可用」这类描述。
- 任务前的 `- [ ]` 是进度勾选位。勾选时在同一行追加 `(完成于 YYYY-MM-DD)`,若与计划有偏差在下方缩进一行写「实际:…」。这与 `docs/生产镜像-无代码部署工具-开发计划.md` 的记录习惯一致。
- 人日估算来自架构 §11.1,本文按任务拆到 0.5 人日粒度;总量不变(YY 约 16–18 人日,同事约 3–5 人日)。
- 凡写「同事」的任务,YY 侧的责任是提供接口约定、示例数据和联调环境,不代做。

---

## 1. 目标、范围与前提

### 1.1 一期目标(一句话)

工程人员在部署工具里连接 TB、选模板、按槽位配组件和数据绑定、校验、预览、发布到 TB 的 `ScadaPage` 资产;同事的生产前端应用读取该资产用同一份渲染器包渲染;全过程不写代码、不重新构建前端。

### 1.2 三个里程碑(架构 §11.2)

| 里程碑 | 时间 | 定义 |
|---|---|---|
| **A** | 第 2 周末 | 手写一份 `PageConfig` JSON(含 SVG 接线图),存到镜像 TB 的 `ScadaPage` 资产,在同事应用里用真实数据渲染出来 |
| **B** | 第 3 周末 | 工程人员在工具里选模板配页面 → 发布 → 同事应用刷新可见 |
| **C** | 第 4 周末 | 一个真实项目由工程人员独立完成「规则 + 页面」上线,一期验收通过 |

### 1.3 范围内

1. 三个 npm 包:`@grid/scada-renderer`(含契约)、`@grid/tb-client`、`@grid/tbsite-compiler`(编译核心 + CLI)。
2. 部署工具编辑壳:模板槽位选择、属性面板、绑定选择器、校验、预览(含 Customer 视角)、发布(`ScadaPage` + 历史 + Relation + Customer 分配)、漂移检测、`.scadaproj` 项目文件。
3. 9–10 种只读组件 + 3 个页面模板 + 包内 `/dev` 展示页。
4. 同事应用接入:路由、读 `ScadaPage`、注入 tbClient;SVG 接线图迁入注册表(同事)。
5. 清理:删除三级取数与内嵌凭据;独立单文件大屏补登录页(保留为并行低耦合路线,架构 §4)。
6. 已完成模块补测试:元数据读取、规则编译(含 Profile 告警双轨)。
7. 一份工程人员操作说明。

### 1.4 范围外(二期,见 §10)

写操作(开关 / 按钮 / RPC / 写守卫 / 操作日志 / rpcMethods 来源)、tbClient 零依赖内核与引用计数、Storybook、Pinia、向导 TS 迁移、点表导入、自定义模板、Tauri、地图组件进注册表、kz 地址参数化。

### 1.5 前提假设(任一不成立即触发 §9 风险处置)

- 同事从 D1 起每周可投入约 2.5 个工作日,且 D1–D2 两天全程参与契约议定。
- 第 1 周内锁定一个可联调的真实站点(默认 `xrs-mirror-test` 所在的仙人山镜像数据;若换真实项目需在 D5 前定)。
- 生产镜像 TB 可写(规则链、资产、Relation、Customer 分配);有一个 CUSTOMER_USER 账号供「Customer 视角预览」验证。
- TB 版本固定 CE 4.3.1.3;不在一期内升级。

---

## 2. 工程结构与开发约定

### 2.1 目录

见 `dev/README.md`。pnpm workspaces,三个 `packages/*` + 一个 `apps/deploy-tool`。同事应用不入库,以 `file:` 链接开发(架构 §3「包的组织」)。

### 2.2 命名与版本

| 项 | 约定 |
|---|---|
| 包名 | `@grid/scada-renderer`、`@grid/tb-client`、`@grid/tbsite-compiler`;应用 `deploy-tool` |
| 版本 | 开发期全部 `0.x`,workspace 内 `workspace:*`;里程碑 A 打 `renderer@0.1.0` / `tb-client@0.1.0`,B 打 `0.2.0`,C 打 `1.0.0-rc.1` |
| 契约版本 | `PageConfig.schemaVersion = 1`;一期内不允许破坏性变更,新增字段必须可选 |
| 运算结果 key | 新输出统一 `calc_` 前缀;级联例外走白名单(ADR-003) |
| TB 实体标记 | 工具创建的实体 `additionalInfo.managedBy = "deploy-tool"`,`additionalInfo.version = <发布号>` |

### 2.3 现有代码的处置(架构 §9「现有代码怎么办」)

- `tb-frontend/` 在 T0.3 **复制**进 `dev/apps/deploy-tool/`,原目录从此冻结只读,里程碑 B 验收后归档(移到 `resource/legacy-tb-frontend/` 或删除,由 YY 决定)。冻结期间若必须改原目录(线上紧急修复),改动需在当日同步到 `apps/deploy-tool`。
- `tb-compiler/tbsite_compile.py` 在 T1.3 完成、同构测试通过后冻结,文件头加「已冻结,请使用 `pnpm tbsite`」注释;`test_site_pipelines.py`、`tb_gw_simulator.py` 保留可用。
- `tb-compiler/sites/*.tbsite.json` 作为同构测试的固定样本,复制到 `packages/compiler/test/fixtures/`。

### 2.4 语言与工具

- 新包:TypeScript(strict)、Vite library mode 构建、Vitest 测试、ESLint + Prettier(根统一配置)。
- `apps/deploy-tool`:现有 `Provisioner.vue`(2713 行)、`publisher.js` 保留 JS;新增模块(模板槽位 UI、属性面板、绑定选择器、发布器 v2、迁移函数)用 TS 或 `<script setup lang="ts">`。
- 状态管理:新模块 `composable + reactive()`;不引入 Pinia。
- 图表:ECharts 按需引入,只在渲染器包内;宿主不再直接依赖 ECharts。
- 样式:渲染器根节点 class 前缀 `sr-`,主题走 CSS 变量;微电网深蓝主题令牌从 `theme-microgrid-site.css` 抽为渲染器默认主题文件。

### 2.5 分支 / 提交(详见 `CONTRIBUTING.md`)

- 仓库:`dev/` 即 git 根,托管于 GitHub 私有库 `YepYepFrank/scada-deploy-tool`(2026-09-03 建),团队成员由仓库所有者邀请。
- 工作流:**Trunk-Based Development**——直接在 `main` 小步提交;跨多次提交的改动用 ≤ 2 天的短命分支 `t<任务号>-<slug>` 合回后删除;里程碑打 tag。
- 提交时机:每个任务(或可独立验证的子步)**本地验证通过后立即提交并推送**;未验证不提交。
- 提交信息:**Conventional Commits** `<type>(<scope>): <subject>` + footer `Refs: T<阶段>.<序号>`;`.githooks/commit-msg` 强制。
- 凭据不入库:`.githooks/pre-commit` 扫描暂存区,CI `secret-scan.yml` 跑 gitleaks;凭据只在 `.env.local`(模板 `.env.example`)或运行时输入。
- 克隆后执行一次 `git config core.hooksPath .githooks`。

---

## 3. 总体时间线与三个里程碑

```
        D1  D2  D3  D4  D5 | W2                | W3                | W4                | W5
契约冻结 ██  ██              |                   |                   |                   |
monorepo ░░  ██              |                   |                   |                   |
tbClient(同事)     ██  ██  ██ | ░░ 按反馈修        | ░░                |                   |
渲染器骨架          ██  ██  ██ |                   |                   |                   |
编译核心抽 TS       ░░  ██  ██ | ██                |                   |                   |
组件库 + 模板 + /dev          | ██████████        | ░░ 其余模板         |                   |
宿主接入 + 接线图(同事)       | ██████████        | ░░                |                   |
已完成模块测试                | ░░░░ ██████       | ██████            |                   |
工具·编辑壳 / 预览 / 发布      |                   | ██████████        |                   |
真实站点联调 + 操作说明        |                   |                   | ██████████        |
缓冲                         |                   |                   |                   | ██████
                              ▲ 里程碑 A(W2 末)   ▲ 里程碑 B(W3 末)   ▲ 里程碑 C(W4 末)
```

| 周 | YY | 同事 | 周末交付 |
|---|---|---|---|
| W1 | D1–D2 契约 + monorepo;D3–D5 渲染器骨架、schema 导出、编译核心抽 TS | D1–D2 契约;D3–D5 tbClient 0.1,接线图 props 化开始 | 契约冻结;tbClient 0.1;渲染器骨架可用 mock 跑;monorepo 可本地链接;联调站点锁定 |
| W2 | 6 改造 + 4 新建组件、第一个模板、/dev 页、renderer 0.1;开始已完成模块测试 | 应用接路由 / 读 ScadaPage / 注入 tbClient;接线图迁入;联调 | **里程碑 A** |
| W3 | 迁移函数、槽位 UI、属性面板、绑定选择器、校验、预览、发布、漂移检测、删三级取数、其余模板 | 按反馈修 tbClient;Customer 权限验证 | **里程碑 B** |
| W4 | 真实站点全链路联调、修正、Customer 视角、操作说明 | 联调支持 | **里程碑 C**,一期验收 |
| W5 | 缓冲 | | |

> 实际进度(2026-09-10):同事的 tbClient 已交付并通过一致性套件验收(T1.1 ✅),宿主接入完成(T2.6 ✅ —— 主链路 09-09 验过,页面菜单 09-10 经业务确认不做),里程碑 A 仅余「宿主产物单份 Vue」一条与暂缓项。详见 `docs/联调记录/同事宿主接入-2026-09-09.md`。

---

## 4. 工作分解

### 阶段 0 · 第 1 周 D1–D2:契约冻结 + monorepo(双方,YY 1.5 + 0.5 人日)

- [x] **T0.1 四项模型决定**(完成于 2026-09-06)(双方 · D1 上午 · 0.5 人日)
  - 目标:把架构 §0 列出的四个悬而未决项一次定死,后续发布器与清理逻辑不再返工(架构 §11.6 第 4 条)。
  - 交付物:`dev/docs/决策记录/ADR-001 ~ 004` 四份记录,状态由「提议」改为「已采纳」,每份含结论、放弃的备选、对代码的直接影响。
    - ADR-001 告警双轨:哪些告警类型进 Device Profile alarm rules、哪些留站点规则链,判定规则写成一句话。
    - ADR-002 实体按名存 / 按 id 发:`.scadaproj` 中的实体选择器形态(名称 / 名称 + 类型 / Profile + 前缀),同名冲突时的处理。
    - ADR-003 `calc_` 前缀与级联例外:白名单 key 的声明位置(rollup 配置内 vs 全局)、既有站点旧输出的迁移表格式。
    - ADR-004 kz 报表归宿:`mode: 'ext'` DataSource 扩展点,还是 kz 回写 TB 遥测、前端只读 TB。
  - 完成标准:四份 ADR 状态均为「已采纳」,双方姓名 + 日期签在文末;T0.2 契约文件中对应字段与 ADR 一致。
  - 依赖 / 备注:各 ADR 已附推荐方案,会前双方各读一遍,会上只做取舍。
  - 进展:2026-09-03 已发出给同事填写的 `docs/决策记录/T0.1-待对齐清单.md`(A 四项决定 + B 契约细节 + C tbClient 需求 + D 接入 / 环境 / 时间);待同事回填后回写 ADR。
  - 回填(2026-09-04):收到两份(后端同事、前端同事庄艳芹),解读与回应见 `docs/决策记录/T0.1-回填汇总与回应.md`。**关键新事实:生产 TB 只保留 3–7 天遥测,长期数据在 kz 库(分钟级 3 个月,5 分钟以上永久),镜像核实一致** → ADR-004 改为 `mode: 'ext'` 正式路线、`ts-history` 限 ≤ 3 天;A2 采纳 + `EntityRef.name?`;B2 多序列统一数组;C3 徽标默认关;C8 tb-client 允许 JS + YY 维护 `.d.ts`;A1(同事另有「资产告警 JSON + 外部判定」体系)与 A3(前缀模糊匹配规则)改为第二轮书面回填后再定(团队不开会)。契约冻结顺延至第二轮回填后;净影响 YY +1.25 人日、同事 +0.5,在缓冲内。
  - 第二轮回填(2026-09-06 收到,后端高潮已签):解读与回应见 `docs/决策记录/T0.1-第二轮回填汇总与回应.md`。四项决定定稿:ADR-001 告警——同事体系是「资产 JSON + TB 规则链节点判定 + 写 TB 告警表」,一期工具仍用自己的站点规则链、Profile 不写、二期加「导出同事格式」;ADR-002 维持;ADR-003 拿到命名规则,`calc_` 不撞车,归档全量采遥测 / 不采属性;ADR-004 拿到 kz 通用接口返回形状,`params` 冻结。庄艳芹:TbClient 留在她的应用仓库,我们的包只放契约 + 预案 + 一致性套件(新增 `@grid/tb-client/testing`)。还差 5 句话(接口路径 / 粒度 / TTL 天数 / kz 地址 / 告警 JSON 属性与节点名),第三轮只要消息回复。三份 ADR 状态改「已采纳,待签字」。
  - 第三轮回填(2026-09-06 当天,高潮微信 + 接口汇总 docx):五题全答,见 `docs/决策记录/T0.1-第三轮回填汇总与回应.md`。kz 通用历史接口(`GET /kzserver/tskv/{粒度}/telemetry/{type}/{id}/values/timeseries`,粒度是路径段)当天实现进 `LegacyDataSource.ext()`,契约 §4.3b `params` 改为 `{ entity, keys, agg?, startTs?, endTs? }`(JSON Schema 不变);生产 TB 无 TTL、kz 3–7 天清秒级;kz 地址 `http://{ip}:8099/kzserver`;告警 JSON 在资产 `JIZHAN_ALARM_CONFIG` 属性 `alarm_config`;改名两周前已完成。**T0.1 内容全部闭合,只剩签字。**
  - 签字(2026-09-06):YY 指示「ADR 与契约默认视为已签字」——四份 ADR 状态改「已采纳」并填签字行(同事签字以两轮书面回填 + 微信回复为据),契约顶部改「已冻结 · 变更需双方签字」。T0.1 完成;此后改动走新 ADR。

- [x] **T0.2 契约冻结**(完成于 2026-09-06)(双方 · D1 下午–D2 · 1 人日)
  - 目标:以 TS 类型的形式写下 §5 清单里的全部接口,作为渲染器、工具、宿主三方唯一依据(架构 §6)。
  - 交付物:
    - `packages/renderer/src/schema/page-config.ts`:`PageConfig / WidgetConfig / Binding / Action / EntityRef`。
    - `packages/renderer/src/schema/registry.ts`:`WidgetDefinition / TemplateDefinition / SlotDefinition / PropsSchema`。
    - `packages/tb-client/src/data-source.ts`:`DataSource` 接口(渲染器只依赖此接口,通过 `provide/inject` 获取实现;架构 §7)。
    - `packages/renderer/src/schema/page-config.schema.json`:由类型生成(`ts-json-schema-generator`),含生成脚本 `pnpm -F @grid/scada-renderer gen:schema`。
    - `dev/docs/契约-v1.md`:人读版,逐字段说明 + 每种 Binding 的示例 + 「一期不实现但保留」标注(`actions`)。
    - 附录示例 JSON(架构 §12)通过 schema 校验,放 `packages/renderer/test/fixtures/overview-a.example.json`。
  - 完成标准:`pnpm -F @grid/scada-renderer test:schema` 通过——示例 JSON 校验通过、故意构造的 3 个非法样本(缺 slot / 未知 mode / actions 绑 ASSET)校验失败;`契约-v1.md` 顶部标「已冻结 D2 · 变更需双方签字」;同事在宿主应用中 `import type { PageConfig } from '@grid/scada-renderer/schema'` 可解析。
  - 依赖:T0.1、T0.3(需要 workspace 才能跨包 import)。
  - 进展(2026-09-03):**草案完成,待冻结**。已交付 `page-config.ts` / `registry.ts` / `data-source.ts` / 生成的 `page-config.schema.json`(14 个定义)/ `validate.ts`(ajv)/ `契约-v1.md` / 示例 + 5 个非法样本;`test:schema` 9 项通过,两包 typecheck 通过。留空待 T0.1:`mode: 'ext'`(ADR-004)、`.scadaproj` 选择器形态(ADR-002);B1–B6 已按推荐值落进 schema,回填有异议再改。`DataSource.status` 由草案的 Vue `Ref` 改为「值 + onStatus 回调」,理由见契约 §4.1。冻结与同事侧 import 验证待回填。
  - 草案修订(2026-09-04,按 T0.1 回填):`EntityRef.name?`(A2);`multiple` 槽位强制数组、注册表运行时校验(B2);新增 `ExtBinding { mode:'ext', source, window?, interval(1m/5m/1h/1d/1M/1y), params }` 与 `DataSource.ext?()`、`ExtQuery / ExtResult`(A4,`params` 形状待澄清会);`ScadaPageProps`(`showStatus` 默认 false、`design`、事件 `invalid/status`)。schema 重生成(+2 非法样本:ext 缺 params / interval 非枚举),11 项测试、typecheck / build / lint / format 全过。第二轮书面回填清单(不开会):`docs/决策记录/T0.1-第二轮回填清单.md` + docx。
  - 第二轮回填后(2026-09-06):契约 §4 追加 4.3b(`ext` 的 `params` 冻结、`series / meta` 分工、归档规则),加上 T3.6 的 `onError` 与 T3.9 的 `migrateProps`,契约内容已定,**只差双方签字即「已冻结」**;同事侧 import 验证随 T2.6。
  - 冻结(2026-09-06):按 YY 指示视为双方签字,`契约-v1.md` 顶部改「已冻结 · 变更需双方签字」,文末签字行填写。完成标准中「同事在宿主应用中 import type 可解析」并入 T2.6 验收,不阻塞冻结。

- [x] **T0.3 monorepo 搭建 + 现有代码迁入**(YY · D1–D2 穿插 · 0.5 人日)(完成于 2026-09-03)
  - 实际:`tb-frontend/` 复制为 `apps/deploy-tool`(33 个源文件,不含 node_modules / dist),入口 `provisioner/main.js` 引用 `@grid/scada-renderer` 的 `version` 并输出到控制台;`packages/compiler` 骨架(package.json、`bin/tbsite.mjs` 占位、fixtures 复制两份 tbsite 样本);三包 `build` 暂为 `tsc -p tsconfig.build.json`(渲染器到 T1.2 换 Vite library mode);ESLint 9 flat config + Prettier(迁入的向导代码只告警不阻断);launch.json 新增 `deploy-tool`(5173)与 `tb-frontend (frozen)`(5175);原目录加 `README-FROZEN.md`。验证:`pnpm -r typecheck / build / test / lint` 通过;dev 服务器上向导页加载正常、控制台打印渲染器版本 0.0.1、`/api` 代理到 .61 返回 TB 的 401;YY 于 2026-09-03 用真实账号连接镜像并打开 `site.html?site=xrs-mirror-test&env=mirror`,大屏实时数据、告警横幅、曲线、kz 报表卡(该站无归档数据的空态)均正常——T0.3 完成标准全部满足。
  - 完整性复测(2026-09-03,全新克隆从零跑):发现并修复 3 处——① 根 `pnpm build` 的过滤器 `'./packages/*'` 在 Windows cmd 下单引号不剥离,匹配不到任何包(改为 `"@grid/*"`);② tsc 直出的 dist 用无后缀相对导入 + 裸 JSON import,Node ESM 无法加载,CLI 与非 Vite 宿主会踩坑(三包改 tsup 打包,CI 加「dist 可被 Node import」检查);③ 无功能性 CI、Prettier 未纳入检查(新增 `ci.yml`:install/typecheck/build/test/lint/format:check/schema 同步/deploy-tool 构建;`.prettierignore` 只放过 *.md 与迁入旧代码)。复核无误:`build:site` 在新位置产出 6.6 MB 单文件;`site.html` 的 401 来自我的探测请求,大屏自身 Public 登录 → 资产 → siteConfig → 设备链路全部 200。
  - 目标:替代私有 registry,D3 起各包可本地链接、改即生效(架构 §0 ①)。
  - 交付物:
    - `dev/pnpm-workspace.yaml`、根 `package.json`(脚本 `dev / build / test / lint / gen:schema`)、`tsconfig.base.json`、`.eslintrc`、`.prettierrc`、`.gitignore`、`.npmrc`(`shamefully-hoist=false`)。
    - 三个 `packages/*` 与 `apps/deploy-tool` 的 `package.json`(名称、`exports` 子路径:renderer 导出 `.`、`./schema`、`./dev`;tb-client 导出 `.`、`./vue`)。
    - `tb-frontend/` 复制为 `apps/deploy-tool/`,`vite.config.js` 代理保留(`/api`、`/tbm` → .61:8080,`/kz` → .61:8099),`launch.json` 新增 `deploy-tool` 配置指向新路径。
    - `dev/` 内 `git init` + 首次提交。
  - 完成标准:`pnpm install` 无报错;`pnpm -F deploy-tool dev` 在 5173 打开现有向导且功能与迁入前一致(连接镜像、浏览 231 台设备);`pnpm -r build` 三个包产出 `dist/` 与 `.d.ts`(此时骨架可为空导出);在 `apps/deploy-tool` 中 `import { version } from '@grid/scada-renderer'` 拿到 `0.0.1`。
  - 备注:同事应用侧由同事在自己仓库 `package.json` 加 `"@grid/scada-renderer": "file:../dev/packages/renderer"` 与 tb-client 同理,D3 验证可解析。
  - 进展(2026-09-03):**部分完成**(为 T0.2 提前做)——`pnpm-workspace.yaml`、根 `package.json`(build/test/typecheck/gen:schema)、`tsconfig.base.json`、`.npmrc`、`packages/renderer` 与 `packages/tb-client` 的 package.json / tsconfig / exports 子路径(`./schema`),`pnpm install` 与跨包 `import '@grid/tb-client'` 已通。**未做**:`packages/compiler` 与 `apps/deploy-tool` 的 package.json、`tb-frontend/` 复制迁入、launch.json、ESLint / Prettier。

- [x] **T0.4 锁定联调站点与账号**(YY · D2 · 0.25 人日)(完成于 2026-09-03)
  - 目标:第 2 周里程碑 A 有真实数据可渲染,第 4 周有真实项目可验收。
  - 交付物:`dev/docs/联调环境.md`:站点资产名 / id、代表性设备 5 台(含网关、IED、电表)、可用遥测 key 各 3 个、现有 `siteConfig` 快照、Customer 名称与 CUSTOMER_USER 账号名(密码进 `.env.local`,不入库)。
  - 完成标准:文档中每个 id 用 `GET /api/asset/{id}` / `GET /api/device/{id}` 在镜像上回 200;CUSTOMER_USER 登录成功且能看到该站点资产。
  - 备注:现有报表账号是客户账号,可临时充当 Customer 视角账号,但一期结束前应按 T3.8 删除其在代码中的内嵌凭据。
  - 进展(2026-09-03):站点**暂定润扬大桥项目**(镜像库 `RY_*` 设备所属),后续可能调整。`docs/联调环境.md` 首版已写(目标 TB / 账号名 / 里程碑 A 实体表 / 验收前提清单);实体清单由新脚本 `scripts/tb-discover.mjs "润扬"` 生成——凭据只从 `.env.local` 读,YY 配好 `TB_USER / TB_PASSWORD` 后运行并粘贴,再选定 CUSTOMER_USER。
  - 摸底完成(2026-09-03):润扬瓜州储能 13 台设备(2 网关 + 11 子设备,全部在线)、id 与代表性 key 已入 `联调环境.md` §3,里程碑 A 实体建议表 §4。发现四件事进 §5 待办:无站点资产(工具首发时创建)、无专属客户(需建 `润扬大桥` Customer + CUSTOMER_USER)、`RY_GZ_ESS_PCS` 挂在 Public 客户上(疑测试遗留,待取消)、11 台子设备全在 `default` Profile(ADR-001 增加「通用 Profile 不写规则」兜底,T0.1 清单 A1 追加 3 个确认项)。T0.4 完成标准中的 CUSTOMER_USER 一项待客户建好后闭环。
  - **改为仙人山**(2026-09-03,YY 决定,后续可能调整):`联调环境.md` 重写为仙人山版,润扬摸底降为附录 A 候选。仙人山摸底:170 台设备(IED 32 / default 129 / METER 6 / ATS 2 / 网关 2,全部实时上报)、现有 `xrs-mirror-test` 资产(10 版历史、分配 Public、无 Relation)与 3 条现有规则链。发现:站点资产 `siteConfig.devices` 只认领了 `BS_1_CK / BS_2_CK`(需重新认领仙人山设备,待办 ②);26 台 IED 挂 Public(待办 ③);`COM` 为数值计数而非 0/1,通讯中断判定需用 inactivity 或「一段时间不变」(待办 ④,已记入 ADR-001 / T0.1 A1)。CUSTOMER_USER 仍待建客户 `仙人山服务区` 后闭环。
  - 客户已建(2026-09-03):`仙人山服务区` `a4bccee0-a777-11f1-b06b-09e96e8c1faf`,178 台设备已分配(补入 PDR2/PDR3 重卡换电站 8 台 IED;32 台 IED 自 Public 移出,Public 名下不再有仙人山设备)。脚本 `scripts/tb-customer-setup.mjs`(幂等)。剩:CUSTOMER_USER 由 YY 在 TB 界面创建并填 `.env.local`,登录确认后 T0.4 勾选。站点资产暂留 Public(现有大屏依赖),T3.8 迁移。
  - **完成**(2026-09-03):YY 建好 CUSTOMER_USER 并入 `.env.local`;`scripts/tb-verify-customer.mjs` 核对——登录 200、可见 178 台设备(SSP1 33 / SSP2 29 / PDR1 61 / PDR2 4 / PDR3 4 / PDR4 45 / 网关 2)、润扬设备 403(隔离生效)、`xrs-mirror-test` 资产 403(仍在 Public,T3.8 迁移后复核)。完成标准中「能看到该站点资产」一项顺延至 T3.8,已在 `联调环境.md` §6 注明。

### 阶段 1 · 第 1 周 D3–D5:三个包的骨架

- [x] **T1.1 tbClient 0.1**(同事 · D3–D5 · 2–3 人日)(交付并验收于 2026-09-09)
  - 目标:把同事现有 `core/request.js`(axios 拦截器、401 处理)与 `core/websocket.js`(cmdId 路由、指数退避重连、告警订阅)封装为实现 `DataSource` 的 `TbClient` 类;不重写、不追求零依赖(架构 §7、§0 ③)。
  - **分工修订(2026-09-06,第二轮回填 4.4)**:`TbClient` 留在同事的应用仓库(直接 import 她的 `request.js / websocket.js`),**不进** `packages/tb-client/`;本仓库只放契约类型、`LegacyDataSource` 预案与一致性套件(子路径 `@grid/tb-client/testing`,同事在自己仓库里跑 `describeDataSourceConformance` 即验收)。下面的交付物清单按此理解为「她的仓库里的文件」。
  - 验收(2026-09-09,记录见 `docs/联调记录/同事宿主接入-2026-09-09.md`):庄艳芹交付 `src/services/tbClient.js`(558 行)+ `tbClient.test.js`,首行即 `describeDataSourceConformance('TbClient', …)`,正是约定的验收方式。**我方把她的源码抽到隔离目录、装当前 main 打出的包独立复跑:15/15 全过**(11 条一致性 + 她自补 4 条 kz)。分桶表、断线 3 秒重连重放订阅、告警轮询、逐条退订、token 归宿主,均与契约一致。
    - 中间修过一处:第一版 `ext()` 只做了 kz 收益趋势(要 `params.stationId`),通用归档历史(`{entity, keys}`)一进来就抛错,一致性套件那条不过,我们的样例工程 30 天图当场报「数据不可用」。她当日 `7801de3` 补齐,粒度映射与 `LegacyDataSource` 一致,镜像实测出数。根因是她的包快照(`20260906`)早于该用例入包的提交 `789471d`(09-07 上午北京)——**以后给同事 tarball 必须附生成时的提交号**。
    - **最终决定(2026-09-09):`LegacyDataSource` 长期保留,定位从「T1.1 临时预案」改为「部署工具自用的数据源」,不再计划删除。**记录与完整推理见 `docs/联调记录/数据源归属-2026-09-09.md`。
      - 当天先拍过一版相反的决定(请同事把 `tbClient.js` 拆成可移植核心 + 薄封装,我们改注入她的实现),已**撤回**。撤回有两条理由。① 同事的反馈:她维护、交给我们托管、再从我们这儿引回去,对她是绕一圈,每改一次都要过我们一道,是工作流的实打实退步。② 一条我提方案时漏查的硬约束:**我们的 CI 是 GitHub 托管的 `ubuntu-latest`,她的仓库在内网 `192.168.7.16:8000`,跑机拉不到**——所以「她留着源码、我们依赖它」这条路根本走不通,除非把 tarball 二进制塞进我们仓库,那就是 09-06 版本对不上的问题变本加厉。两条路都不成立。
      - 还有一点我原先高估了:就算统一成她的 `TbClient`,也换不来 T3.8 的 token 刷新——她的客户端同样只是调宿主给的 `getToken`,刷新本来就是宿主的事(我们的实现见 `apps/deploy-tool/src/standalone/session.ts`)。「统一」能买到的好处只剩「行为一致」,而这正是一致性套件 `@grid/tb-client/testing` 当初立起来的目的。
      - 因此:`LegacyDataSource` 只在**我们自己**三处用(编辑器预览 `PreviewPane.vue`、独立大屏 `StandaloneApp.vue`、渲染器 `dev/DevApp.vue`),不进同事的产物(她的运行时代码从没 import 过 `@grid/tb-client`,渲染器对它全是 `import type`,`dist/index.js` 里零出现);两份实现的行为一致由一致性套件保证。
  - 交付物(原写 `packages/tb-client/`,现为同事仓库):
    - `src/tb-client.ts`:`class TbClient implements DataSource`,构造参数 `{ baseUrl, token?, onAuthError? }`;方法:`login(user, pass)`、`setToken(jwt)`、`subscribeTs(entity, keys, cb): Unsubscribe`、`subscribeAttr(entity, scope, keys, cb)`、`subscribeAlarms(entity, types?, cb)`、`getHistory(entity, keys, window, agg?)`、`getLatest(entity, keys)`、`status: Ref<'connecting'|'live'|'offline'>`。
    - `getHistory` 自适应聚合:窗口 ≤ 2h 原始点;2h–24h `AVG` 5 分钟桶;24h–7d 1 小时桶;> 7d 1 天桶(架构 §7「长窗口」;粒度表写在源码常量并可被调用方覆盖)。
    - 数据归一化:TB 推送 `{ key: [[ts, "78.5"]] }` → `{ key, ts, value: number | string | boolean }`,数值字符串转 number,`null` 透传(架构 §7「数据归一化」;注意 latest-values 对不存在 key 返回 `[{ts, value: null}]`)。
    - 错误分类:网络错误(自动重试)/ 鉴权错误(触发 `onAuthError`)/ 业务错误(直接抛出)三类 `TbClientError.kind`。
    - `src/vue/index.ts`(子路径 `@grid/tb-client/vue`):`provideTbClient(client)`、`useTbClient()`、`useTelemetry(entity, keys)`(组件卸载自动退订)。
    - `.d.ts` 随构建产出;`README.md` 写明支持的 TB 版本范围(CE 4.3.x,`tsSubCmds` 协议)。
    - 测试:Vitest + `mock-socket`——断线后重连并重放全部订阅;token 过期时并发请求排队、刷新一次后全部放行;`getHistory('24h')` 发出的 REST 请求带 `agg=AVG&interval=300000`。
  - 完成标准:上述 3 组测试通过;在 `packages/renderer/dev` 页里用真实镜像 token 订阅 T0.4 中 5 台设备的 key,值在 2 秒内到达且与 TB 界面一致;拔网线 / 断代理 10 秒内 `status` 变 `offline`,恢复后 30 秒内变 `live` 且数据继续;`pnpm -F @grid/tb-client build` 输出 ESM + `.d.ts`。
  - 依赖:T0.2(DataSource 接口)、T0.3。
  - 备注:**一条 WS 与引用计数不是验收项**(架构 §0 ④)。若同事 D5 未交付,YY 用现有 `useTelemetry.js` + `api/tb.js` 临时实现 `DataSource`(`packages/tb-client/src/legacy-adapter.ts`)保住里程碑 A,同事版到位后替换——这是 §9 风险 3 的预案。
  - **预案已启用(2026-09-05,YY)**:`packages/tb-client/src/legacy-adapter.ts` `LegacyDataSource` 落地——REST + `tsSubCmds / attrSubCmds` 协议直连(不依赖向导代码),断线 3 秒重连并重放订阅,告警 REST 轮询,同一 tick 的订阅变更合并成一条消息;`test/fake-tb.ts`(内存版 TB)+ `test/conformance.ts`(一致性用例,**同事的 TbClient 交付时照跑这套即验收**;现为 11 条,含断线重连重放)。`/dev` 页新增「镜像真数据」面板:经 `/tbm` 代理登录镜像、选设备、把演示配置的实体 / key 换成该设备实际有的;三个模板在仙人山 178 台设备上实测,实时值 / 24h 历史 / 告警 / 表格 / 指示灯全部出真数据,`ext`(kz)按预期报「数据不可用」。真数据踩到的坑已写进第二轮回填清单 4.8(退订必须带 entityId、订阅即回最新值、字符串归一、告警轮询、重复订阅、token 归宿主)。同事版到位后:删 `legacy-adapter.ts`,`/dev` 与宿主的 `provideDataSource(new LegacyDataSource(...))` 换成 `TbClient`,其余不动。**(2026-09-09 作废:这句不再执行。`LegacyDataSource` 长期保留为工具自用数据源,理由见上面 T1.1「最终决定」一段。)**

- [x] **T1.2 渲染器骨架**(YY · D3–D5 · 2 人日)(完成于 2026-09-04)
  - 目标:从现有 `SiteView.vue` / `layoutTemplates.js` 抽出「读 JSON → 按模板放槽位 → 按 bindings 订阅」的骨架,不含具体组件(架构 §8)。
  - 交付物(`packages/renderer/`):
    - `src/registry.ts`:`registerWidget(def) / registerTemplate(def) / getWidget(type) / listTemplates()`;`WidgetDefinition` 含 `type、name、component、propsSchema、bindingSlots[{ name, valueType: 'number'|'string'|'boolean'|'series'|'alarms', required, modes[] }]、actionSlots?、thumbnail?`。
    - `src/ScadaPage.vue`:根组件 `<ScadaPage :config :dataSource?>`;职责:校验 `schemaVersion`(不等于 1 抛出可捕获错误并渲染错误态)、取模板、按 slot 放组件、把 `bindings` 交给绑定解析器、根节点显示连接状态徽标(`DataSource.status`,架构 §8「连接状态」)、空槽位渲染占位。
    - `src/binding-resolver.ts`:挂载时遍历 `widgets[].bindings`,按 mode 分派:`ts` → `subscribeTs`;`ts-history` → `getHistory` 后 `subscribeTs` 追加;`attr` → `subscribeAttr`;`alarm` → `subscribeAlarms`;`const` → 直接注入;卸载时全部退订。输出为 `reactive` 的 `slotValues[widgetId][slotName]`。
    - `src/layout/`:模板引擎——`TemplateDefinition { id, name, kind: 'scaled'|'grid', design?: { w, h }, slots: [{ name, area, minSize, accepts? }] }`;`scaled` 类型用固定设计尺寸 + 整体 `transform: scale()`(现有大屏做法),`grid` 类型用 CSS grid `grid-template-areas`。
    - `src/dev/`(子路径 `@grid/scada-renderer/dev`):一个可独立 `vite` 起的开发页,左侧列出注册表所有组件与模板,右侧用 `mode: 'const'` 假数据渲染(架构 §0 ⑪)。
    - `src/theme/default.css`:从 `theme-microgrid-site.css` 抽出的 CSS 变量令牌(`--sr-bg`、`--sr-fg`、`--sr-accent`、`--sr-chart-axis`、`--sr-chart-grid` …)。
    - `package.json`:`peerDependencies: { vue: ^3.5, '@grid/tb-client': workspace }`;`exports: { '.', './schema', './dev', './style.css' }`。
    - 测试:给一份含 5 种 mode 的 JSON + `MockDataSource`,断言 `subscribeTs` 被调用的 `(entity, keys)` 集合、`getHistory` 的 window / agg、卸载后 `unsubscribe` 次数等于订阅次数;`schemaVersion: 2` 渲染错误态且不抛到全局。
  - 完成标准:上述测试通过;`/dev` 页能渲染 1 个模板(`overview-a`)+ 2 个占位组件(text、number 桩);`pnpm -F @grid/scada-renderer build` 产出中不包含 `vue` 代码(`grep -c "createApp" dist/*.js` 为 0)。
  - 依赖:T0.2。
  - 实际(2026-09-04):`registry.ts`(registerWidget / registerTemplate / validateAgainstRegistry:模板 / 组件 / 槽位 / accepts / multiple 数组规则 / modes / 必填)、`binding-resolver.ts`(六种 mode 分派,ts-history 先拉历史再订阅追加并按 ts 去重、maxPoints 截断,ext 走 `ds.ext()`,退订对账 stats)、`ScadaPage.vue`(setup 阶段校验,schemaVersion≠1 错误态 + `invalid` 事件;注册表错误只隔离对应组件并列在角标;design 模式用 sampleData 不订阅;`showStatus` 默认 false,`status` 事件;以父容器为基准的 scaled 缩放 + ResizeObserver)、`layout/template-style.ts`(scaled / grid)、`provide.ts`(`Symbol.for('grid:data-source')` 注入约定,tb-client 的 Vue 层可不依赖本包)、模板 `overview-a`、占位组件 `text` / `number-card`(含 propsSchema / bindingSlots / sampleData)、主题令牌 `theme/default.css`(`--sr-*`,自微电网深蓝抽出)、`dev/` 展示页(注册表列表、design / 随机数据 / 断线开关,5180 端口,launch.json `renderer-dev`)。构建改 Vite library mode(`index` + `schema/index` 两入口,vue / tb-client 外置,`vite-plugin-dts` 产 d.ts,schema JSON 复制进 dist;dist/index.js 22 KB 无 Vue 代码)。测试 20 项:绑定解析器 3(订阅集合 / getHistory 参数 / ext query / 值整形 / 推送追加 / 退订对账 / ext 未实现隔离 / maxPoints)、<ScadaPage> 5、schema 11;typecheck(vue-tsc)/ lint / format 全过。浏览器实测:1345px 视口下 scale 0.517、随机数据 2 秒更新、attr 推送、断线徽标。
  - 偏离:占位组件不是「桩」而是可用的 `text` / `number-card`(T2.1 直接沿用);ECharts 未引入(T2.1)。

- [x] **T1.3 编译核心抽 TS + CLI 改 Node**(YY · D3–D5,W2 收尾 · 1.5 人日)(完成于 2026-09-05)
  - 目标:消灭 `publisher.js` 与 `tbsite_compile.py` 双编译器(架构 §9 ⑤);后续每次编译改动只改一处。
  - 交付物(`packages/compiler/`):
    - `src/core/`:从 `publisher.js` 迁出的纯函数——`expandTemplates / matchSelector / resolveAggMembers / buildAggCfs / buildCf / rollupMetadata / alarmMetadata / revenueMetadata / validateConfig`,输入 tbsite 配置对象,输出「写入计划」(CF 列表、规则链元数据、资产属性),**不含网络调用**。
    - `src/writer/`:`publish(plan, api, report, opts) / cleanup(...)`,即原 `publish / cleanup` 的写入部分,依赖注入 `TbApi` 接口(可 mock)。
    - `src/profile-alarms.ts`:新增——按 ADR-001 把全 Profile 一致的告警编译为 Device Profile `alarmRules`(幂等:按 `alarmType` 合并,只动 `managedBy` 标记过的条目)。
    - `bin/tbsite.ts`:CLI,`pnpm tbsite publish <file> --base --user --password | cleanup | validate | plan`(`plan` 只打印写入计划不写 TB);密码支持 `--password-env TB_PASSWORD`,默认不内置任何凭据。
    - `apps/deploy-tool` 的 `publisher.js` 改为薄壳:`import { compile, publish } from '@grid/tbsite-compiler'`,原 967 行删至 < 100 行。
    - 同构测试:`test/parity.test.ts`——对 `sites/demo-site.tbsite.json`、`sites/xrs-mirror-test.tbsite.json` 分别用 Python 版(`--dry-run` 或等价输出,若无则一次性补一个只打印计划的开关)与 TS 版生成写入计划,规范化(排序 key、去时间戳)后 `deepEqual`。
  - 完成标准:parity 测试两份样本全部相等;`pnpm tbsite plan sites/xrs-mirror-test.tbsite.json` 输出与向导第 5 步「预览发布内容」一致;向导通过薄壳 `publisher.js` 在镜像上对 `xrs-mirror-test` 二次发布幂等(CF / 规则链数量不变,与 `docs/生产镜像…开发计划.md` 2.6 的验收方式相同);`tbsite_compile.py` 文件头加冻结注释。
  - 依赖:T0.3。W2 前半段可继续收尾,不阻塞里程碑 A。
  - 实际(2026-09-05):`packages/compiler` 落地——`core/`(templates / validate / cf / aggregate / rollup / alarm / revenue / plan,`compile(cfg, ids) → WritePlan`,无网络)、`writer/`(`publish` / `cleanup` 注入 `TbApi`,签名与向导一致,新增 `makePublic` / `retry` / `layeredSettleMs` 选项)、`bin/tbsite.ts`(validate / plan / publish / cleanup,密码只从环境变量或 `.env.local` 读,`--password` 直接拒绝)。`publisher.js` 967 行 → 12 行薄壳,向导构建通过。Python 版加 `--plan-json` 并冻结;parity 快照入库(`test/fixtures/*.plan.py.json`,`regen:py-plans` 重生成),两份样本规范化后 deepEqual 通过;测试 20 项(parity 3、core 12、writer 5:内存版 TB 二次发布幂等、retry、cleanup 不碰存量)。顺带修掉 `sum` 窗口聚合漏后缀的老 bug。**未做**:`profile-alarms.ts`(等第二轮回填 A1)、A3 `calc_` 前缀(等回填;所有输出命名都走 core 构建器,届时一处改);现场核对(2026-09-05 晚):镜像 LXC 111 根盘写满(56G/59G,ts_kv 无 TTL、模拟器 5 秒一发,9 月分区 29 GB)导致 PostgreSQL 停机、TB 崩溃循环;根盘扩到 100G、内存 6→8 GB 后恢复。`scripts/tb-compare-plan.mjs xrs-mirror-test` 对照:TS 版计划与镜像现有 CF / 聚合链 / 告警链 / Root 转发逐项一致(1 CF、4/3、5/4 节点/连线)。镜像保留策略已按 YY 决定落地(见 `docs/联调环境.md` 附录 B)。**后端验证(2026-09-05 晚,YY 要求)**:① 用 CLI 把镜像上 `xrs-mirror-test` 现有配置原样重发,CF「新建 0 · 更新 1」且 id 不变,三条规则链 id / 节点数不变,Root 转发不动,前后状态快照零差异;② 改名临时站点 `t13-verify` publish → 对照一致 → cleanup,自己的 CF / 两条链 / Root 转发 / 站点资产全部清掉,`xrs-mirror-test` 前后零差异。顺带修正 CLI:`.env.local` 从当前目录向上找、`TB_BASE` 缺省为镜像。
  - 补(2026-09-06 晚,随联调环境待办 ②):ADR-003 落地——`core/prefix.ts`(`outputPrefix` 加前缀与引用同步改名、`outputInventory`、级联白名单 `cascadeWhitelist`、迁移表 `renameTable`),告警链入口 `cascadeGuardScript`,站点资产属性 `calcCascadeKeys`,CLI `publish` 写 `migrations/<站点>.rename.json`;写入器加「再发布清理旧输出 CF」与「汇聚资产随站点 Customer + Contains」;`alarm.propagate`(告警沿 Contains 上传到站点资产)。向导:新站点 `outputPrefix: 'calc_'` + `alarm.propagate: true`,输出名字段显示不可改的前缀;旧站点读回不改名。parity 固定样本无前缀 → 快照不变;compiler 单测 43 → 51。`profile-alarms.ts` 按 ADR-001 第二轮决定**不做**。

- [x] ~~**T1.4 SVG 接线图 props 化(开始)**~~ **由 T5 取代**(2026-09-19:一次接线图改为部署工具内自研图元式编辑器 + 渲染器 `sld` 组件,见 `开发计划-接线图.md`、ADR-005;渲染器 0.4.0 交付)。原文:(同事 · D4–D5,W2 完成 · 1–2 人日,计入 T2.6)——**暂缓**(YY 指示 2026-09-04):一期 `main` 槽位用 `image` 占位,接线图与 D 部分接入方式待里程碑 A 后再议
  - 目标:接线图组件去掉对宿主内部状态(store、路由、全局 WS)的依赖,改为 `props: { svg: string, values: Record<elementId, value>, mapping: Record<key, elementId> }`(架构 §8「迁入」)。
  - 交付物:同事仓库内改造后的组件 + 一份假数据演示页截图;D5 提供 `propsSchema` 草案给 YY 放进注册表。
  - 完成标准:见 T2.6。

**第 1 周末检查点(D5 下班前)**:T0.1–T0.4 全部完成;T1.1 至少 `subscribeTs / getHistory / status` 可用;T1.2 `/dev` 页可跑;T1.3 core 迁出完成(writer 与 parity 可延至 W2)。任一缺口按 §9 处置。

### 阶段 2 · 第 2 周:组件库 + 宿主接入 → 里程碑 A

- [x] **T2.1 6 种现有组件改造为注册表条目**(YY · W2 D1–D3 · 1.5 人日)(完成于 2026-09-04)
  - 目标:把 `SlotCard.vue` 按 `card` 分派的巨型组件拆成独立注册项;`StatTile / GaugeArc / LineChart` 已是 props-only 直接迁,`alarmlist / overview / combo` 从 `SlotCard` 抽出(架构 §8「组件库分期」)。
  - 交付物(`packages/renderer/src/widgets/`),每个组件一个目录含 `index.ts`(WidgetDefinition)+ `*.vue` + `*.test.ts`:

    | type | 来源 | bindingSlots | 主要 props |
    |---|---|---|---|
    | `number-card` | StatTile | `value: number` | title, unit, decimals, thresholds[] |
    | `gauge` | GaugeArc | `value: number` | title, unit, min, max |
    | `line` | LineChart(line / bar / area) | `series: series`(1–N 条,取代 `extra[]`) | title, window, style: line/bar/area, smooth |
    | `dual-axis` | SlotCard combo | `primary: series`, `secondary: series` | title, window, unitL, unitR |
    | `overview-card` | SlotCard overview | `items: number[]`(N 个 value 槽,按 props.items 顺序) | title, items[{label, unit}] |
    | `alarm-list` | SlotCard alarmlist | `alarms: alarms` | title, maxRows, compact |

  - 每个组件硬约束(架构 §8):只依赖 props / emit,不 `inject`;有空态(无绑定 / 无数据)与错误态(绑定失败)两种可视状态;`propsSchema` 用 JSON Schema 子集(`string / number / boolean / enum / color`),能被 T3.3 属性面板消费。
  - 完成标准:6 个组件在 `/dev` 页用假数据全部渲染正常且视觉与现有 `site.html` 对应卡片一致(并排截图存 `dev/docs/联调记录/W2-组件对照.md`);每个组件的 Vitest:传空 props 渲染空态、传非法值渲染错误态、传正常值断言 DOM 含格式化后的数值。
  - 依赖:T1.2。
  - 实际(2026-09-04):`packages/renderer/src/widgets/` 下 6 个目录各含 `index.ts`(WidgetDefinition:propsSchema / bindingSlots / defaults / sampleData)+ `.vue`。共用 `_shared/echarts.ts`(echarts/core 按需注册 Line / Bar / Gauge + Grid / Tooltip / Legend + Canvas;`useEChart` 生命周期;从元素读 `--sr-*` 令牌;PALETTE)与 `_shared/CardFrame.vue`(标题 / 副标 / 右侧当前值 / 错误态)。`number-card`(← StatTile,色条 + 闪烁 + 说明行)、`gauge`(← GaugeArc,min/max/color)、`line`(← LineChart + SlotCard line/bar/multi,`series` 多序列数组,style line/area/bar)、`dual-axis`(← combo,primary 左轴 / secondary 右轴)、`overview-card`(← overview,`items` 多项标量数组——解析器为此新增「多项标量槽位」形态:每项带整形后的 `value`)、`alarm-list`(← alarmlist,列表 / 横幅两种形态,只显示 ACTIVE_*,计数按截断前)。测试 `widgets.test.ts`(mock echarts/core,断言 setOption 收到的 series 名 / 类型 / 轴)覆盖每个组件的空态 / 错误态 / 正常值。踩坑:Vite 预构建把 `echarts/core` 与 `echarts/charts` 拆成两份实例导致图表空白,dev 与 deploy-tool 的 vite 配置加 `optimizeDeps.include` 四个子路径。

- [x] **T2.2 4 种新建组件**(YY · W2 D3 · 0.5 人日,AI 批量生成 + 人审)(完成于 2026-09-04)
  - `status-light`(`state: number|boolean|string`;props: onValue, labels, colors)、`table`(`rows: series|alarms`;props: columns[])、`image`(props: src, fit;`const` 绑定)、`text`(props: content, size, align;可绑 `value` 做模板插值 `{{value}}`)。
  - 完成标准:同 T2.1(空态 / 错误态 / 假数据渲染 / 单测)。
  - 实际(2026-09-04):`status-light`(`state` 槽位,`onValue` 按字符串比较且 1/true 等价,on/off/unknown 三态 + 错误态)、`table`(`rows` 多序列;`latest` 模式每序列一行显示当前值 / 单位 / 更新时间,`timeline` 模式按 ts 合并成行、倒序、maxRows、缺值 ——;kz 逐日报表用 timeline)、`image`(props.src 或 `src` 槽位,contain/cover/fill,加载失败态;内置 SVG 占位图供 /dev 与缩略图)、`text` 沿用 T1.2。顺带:注册表允许 `ts / attr` 作为 series 源,解析器把实时推送累积成点列(去重 + maxPoints),表格当前值与无历史实时曲线靠它;`monitor-3col` 侧栏 accepts 补 table / image。10 种组件全部入 `builtinWidgets`,测试 40 项。

- [x] **T2.3 3 个页面模板**(YY · W2 D3–D4 · 0.5 人日)(完成于 2026-09-04)
  - 目标:把 `LAYOUT_TEMPLATES` 的 `console / monitor3` 补 `minSize / accepts` 注册进渲染器,新增一个响应式栅格模板(架构 §6「固定模板」)。
  - 交付物:
    - `overview-a`(← console):`kind: 'scaled'`,design 1920×1080,槽位 `s1–s4`(accepts: number-card / gauge / status-light)、`g1–g4`(accepts: 图表类 / alarm-list / table / overview-card)、`banner`(告警横幅,固定 alarm-list,可隐藏)。
    - `monitor-3col`(← monitor3):`kind: 'scaled'`,`l1–l3 / r1–r3 / c1–c2` + **`main` 槽位开放**(accepts: `svg-diagram` / image / table;原「预留」取消)。
    - `grid-3x3`:`kind: 'grid'`,9 个等大槽位 `r1c1…r3c3`,任意组件,后台类响应式页面用。
    - `focus` 不迁(legacy);T3.1 迁移函数遇到 `focus` 配置时映射到 `overview-a` 并给出提示。
  - 完成标准:三模板在 `/dev` 页可切换,槽位示意图(空槽位显示 name + accepts)正确;`scaled` 模板在 1366×768 与 2560×1440 窗口下整体等比缩放无滚动条。
  - 实际(2026-09-04):`templates/overview-a`(9 槽位,图表位 accepts 图表 / 列表类)、`monitor-3col`(10 槽位,`main` 开放给 image / table / line / dual-axis / text,接线图暂缓)、`grid-3x3`(grid kind,`grid-template-areas` 3×3);`builtinTemplates` 导出。`templates.test.ts`:scaled 槽位不越界不重叠、grid areas 覆盖全部槽位、accepts 只引用内置或 T2.2 计划内类型、每模板一份合法配置过 schema + 注册表校验并在 design 模式渲染出全部槽位与组件、accepts 违规被拦。/dev 页三模板各配 8–9 个组件,design / 随机数据两种模式实测正常。

- [x] **T2.4 `/dev` 展示页完善 + renderer 0.1 发布**(YY · W2 D4 · 0.5 人日)(完成于 2026-09-05;同事侧 import 验证待 T2.6)
  - 交付物:`/dev` 页覆盖全部 10 组件 × 3 模板,含「随机数据」开关(每 2 秒推一次假值,验证响应式更新)与「断线」开关(模拟 `status: offline`);`packages/renderer/CHANGELOG.md` 记 `0.1.0`;`pnpm -F @grid/scada-renderer build` 产物大小写入 CHANGELOG(ECharts 按需引入后目标 < 900 KB gzip 前)。
  - 完成标准:同事在其应用 `pnpm install` 后能 `import { ScadaPage } from '@grid/scada-renderer'` 与 `import '@grid/scada-renderer/style.css'` 并通过其构建。
  - 实际:`/dev` 页大部分在 T1.2 / T2.7 已成型,本次补齐:`text` 组件此前三模板都没用到,现放进 `overview-a` 的 g3(原 alarm-list 与 banner 固定槽位重复),组件列表加「本模板 N · 三模板合计 10/10」覆盖指示并勾出当前模板用到的类型。版本 `0.0.1` / `0.1.0-dev` → `0.1.0`;新增 `CHANGELOG.md`(契约 / 注册表 / 组件 / 模板 / 产物体积 / 已知未做)。产物:`dist/index.js` 65 KB(gzip 17 KB),`vue` / `tb-client` / `echarts/*` 外置,所以「< 900 KB」以宿主整包衡量。**仓库外宿主验证**:`pnpm pack` 两个包 → 在 monorepo 外新建最小 Vite + Vue 项目 `file:` 安装 → `vue-tsc` + `vite build` 通过,整包 771 KB(gzip 259 KB)含 Vue + ECharts 按需,达标;README 加「接入示例」(main.ts 注册、`/scada/:assetId` 页面、`optimizeDeps.include` 必需项)。同事在自己应用里的 import 验证并入 T2.6。

- [x] **T2.5 已完成模块测试(开始)**(YY · W2 D4–D5,W3 继续 · 共 2.5 人日,本周 1)(规则链 + 元数据两项完成于 2026-09-05;Profile 告警一项待回填 A1)
  - 目标:「已完成待测试」的规则编译与元数据读取在真实 TB 上用自动化用例守住,不等第 4 周一起暴露(架构 §11.6 第 2 条)。
  - 交付物(`packages/compiler/test/live/`,需 `TB_BASE / TB_USER / TB_PASSWORD` 环境变量,CI 外手动跑):
    - 规则链路径:对 `xrs-mirror-test` 执行 publish → 断言 CF 数量、规则链名、`managedBy` 标记 → 再 publish 断言幂等 → cleanup 断言全部清理。
    - Profile 告警双轨(ADR-001):对一个测试 Profile 写入 1 条 COM 告警规则 → 断言 `alarmRules` 中只新增 1 条且带标记 → 二次发布不重复 → cleanup 只删自己的。 → **不再需要**(2026-09-06,ADR-001 第二轮定稿:Profile 一律不写)
    - 元数据读取:Asset 树(`Contains` 关系递归)、属性 key 列表(`/api/plugins/telemetry/{type}/{id}/keys/attributes`)两项现有缺口补齐(架构 §1 现状表)并有用例。
  - 完成标准:live 用例在镜像上全部通过;元数据读取新增的 Asset 树在向导第 2 步可见。
  - 实际:`pnpm -F @grid/tbsite-compiler test:live`(`vitest.live.config.ts` 只收 `*.live.ts`,CI 的 `pnpm test` 碰不到;凭据从向上找到的 `.env.local` 读,没凭据整组 skip)。`rule-chain.live.ts`:**不直接对 `xrs-mirror-test` 跑**(cleanup 会删掉镜像上该站点的链和资产),而是把它的配置改成临时站点(站点名、输出 key、告警名、汇聚 / 收益资产名全部加前缀,引用到其它输出的输入同步改名),publish → 断言设备 CF 逐个存在、三条链名与节点 / 连线数等于计划元数据、Root 转发节点 +1、站点资产 `siteConfig` 属性为发布配置 → 再 publish 快照相等且 `siteConfigHistory` 长度 1 → cleanup 后临时站点的 CF / 链 / Root 转发 / 站点与汇聚资产全部消失,`xrs-mirror-test` 快照零差异;`afterAll` 兜底 cleanup。镜像实跑 3/3 通过(12 秒)。踩到一条:镜像租户档案单实体 CF 上限 5,`PDR1_LP1_IED1` 已被 `xrs-mirror-test` 占 4 个,用例发布前会按现状把设备级 CF 挪到同站点有余量的设备(实跑挪到 `SSP1_GP1_IED1`)。「managedBy 标记」:编译器没有给 CF 打 additionalInfo 标记,现状靠「名字来自本站点配置」识别自己的对象,断言据此改为按计划逐项核对。元数据读取:属性 key 列表 T3.4 的 `MetaClient.attrKeys` 已有;本次补 `MetaClient.assetContains`(逐资产查 `/api/relations?fromId=…&relationType=Contains`,并发 8,只留资产→资产)与 `buildMetaTree(…, contains)` 递归嵌套(自环 / 互相包含 / 端点不在列表 / 多父节点都防住),`useMeta.connect` 接入;单元测试 `apps/deploy-tool/test/meta-tree.test.ts` 4 项。镜像验收:租户连接 55 个资产读到 2 条 Contains,`xrs-mirror-test` 下嵌套两个 ScadaPage 资产。「向导第 2 步可见」改为编辑器绑定选择器的资产树可见(旧向导第 2 步不再改,整个向导 T3.7 后重接)。**未做**:Profile 告警双轨 live 用例,等第二轮回填 A1 与 `profile-alarms.ts`。

- [x] **T2.6 宿主应用接入 + 接线图迁入**(同事 · W2 全周 · 2–3 人日)(完成于 2026-09-10:主链路 2026-09-09 实测通过;页面菜单经业务确认一期不做)
  - 目标:同事应用成为渲染器的第一个生产宿主(架构 §3、§9「同事应用」)。
  - 交付物(同事仓库):
    - 路由 `/scada/:assetId`;进入时用 tbClient `getAttributes(ASSET, id, 'SERVER_SCOPE', ['pageConfig'])` 读配置,`provideTbClient(client)` 后渲染 `<ScadaPage :config>`;读不到 / 校验失败显示应用自己的错误页。
    - ~~页面列表:查站点 Asset 下 `Contains` 关系中 type 为 `ScadaPage` 的资产,生成菜单项(菜单 / 标头 / 时钟归宿主,架构 §6「三条补充约定」)。~~ —— **2026-09-10 出组:YY 与庄艳芹讨论后确认业务上没有跨页切换的需求,一期不做。** 宿主按 URL 里的 assetId 进单张页面。
    - `svg-diagram` 组件注册进渲染器(`packages/renderer/src/widgets/svg-diagram/`,由同事提 PR 或交文件 YY 合入):bindingSlots `values: number[]`(按 `props.mapping` 顺序),props `svg`(字符串或 URL)、`mapping[{ elementId, key?, format? }]`。
  - 进展(2026-09-09,我方把她的应用整个跑起来对着镜像验的,记录与截图见 `docs/联调记录/同事宿主接入-2026-09-09.md`):
    - ✅ 路由 `/scada/:assetId` → 读资产 `SERVER_SCOPE.pageConfig` → `provideDataSource(tbClient)` → `<ScadaPage>`,对镜像资产 `7c739b90…`(里程碑 A 那张)渲染成功,9 个组件 8 种,数据为实时值(页面 P 41.9 / Uab 47.0 / CB 分闸,同刻 TB latest 42.079 / 46.708 / 0,差异是模拟器相邻采样点)。
    - ✅ 与 `/dev` 展示页渲染同一份配置的并排对照一致(`docs/img/里程碑A-*-2026-09-09.jpg`)。
    - 🚫 **页面菜单:不做**(2026-09-10,YY 与庄艳芹讨论后的业务决定 —— 现场只按站点看单张页面,没有跨页切换的需求)。宿主靠 URL 里的 assetId 进页面。**工具侧的 `listSitePages` 保留**(向导、编辑器发布面板、漂移检测、独立大屏都在用),写法说明留在 `docs/给同事的-页面菜单-2026-09-09.md`,以后要做随时可接。
    - 〰️ 接线图按 T1.4 暂缓,不计缺口。
    - ➕ 计划外:demo 模式 `/scada/demo` 可离线打开本地 `.scadaproj`,对现场演示与排查有用。
  - 完成标准:见 §6 里程碑 A。
  - 依赖:T1.1、T2.4。

- [x] **T2.7 里程碑 A 演示配置**(YY · W2 D5 · 0.25 人日)(我方部分完成于 2026-09-05;宿主侧 3 项全部通过:第 2、7 条 2026-09-09,第 6 条「产物单份 Vue」2026-09-10)
  - 交付物:`dev/docs/联调记录/milestone-A.pageconfig.json`(`overview-a`,含 `svg-diagram` 于 `main`——若接线图未就绪,用 `image` 占位并在记录中注明)+ 写入镜像 `ScadaPage` 资产的脚本 `packages/compiler/scripts/put-pageconfig.ts`(临时,T3.7 发布器完成后删除)。
  - 完成标准:§6 里程碑 A 清单全部勾选,记录含截图与日期。
  - 实际(2026-09-05):`milestone-A.pageconfig.json`(overview-a,8 种组件,全部绑仙人山真实设备)+ `put-pageconfig.mjs`(校验 → ScadaPage 资产 → pageConfig / pageConfigHistory → Contains 关系 → 分给 Customer,幂等)已写入镜像资产 `7c739b90…`(version 2,历史 1 版);`/dev` 页新增「页面(ScadaPage 资产)」选择,原样渲染镜像上的 pageConfig。§6 清单我方 4 项通过(资产 + schema、24h ≤300 点 <100 ms、断后端 2 秒 offline / 恢复 1 秒 live 且续传、/dev 侧就绪),2 / 6 / 7 等同事宿主。记录见 `docs/联调记录/milestone-A.md`。

### 阶段 3 · 第 3 周:编辑壳 + 发布 → 里程碑 B(YY 7 人日 · 同事 0.5–1 人日)

- [x] **T3.1 `siteConfig → PageConfig` 迁移函数**(YY · W3 D1 · 0.75 人日)(完成于 2026-09-05)
  - 目标:既有站点(`xrs-mirror-test` 等)的 `layout.pages[].slots` 一次性转为 `PageConfig`,不要求工程人员重配(架构 §9 ①)。
  - 交付物:`apps/deploy-tool/src/migrate/siteConfigToPageConfig.ts`——输入 `siteConfig` + 设备名 → id 映射,输出 `PageConfig[]`(每个 page 一份)+ 迁移报告(丢弃的字段:`header`、`display`、`focus` 模板降级、`kind: 'report'` 槽位按 ADR-004 处理)。card → type 映射:`stat→number-card`、`gauge→gauge`、`alarm→status-light`、`line/bar→line`、`multi→line(series N)`、`combo→dual-axis`、`overview→overview-card`、`alarmlist→alarm-list`、`map→(一期不支持,报告中列出并留空槽)`、`report→(按 ADR-004)`。
  - 完成标准:对 `tb-compiler/sites/` 两份样本的 `layout` 迁移结果通过 T0.2 的 schema 校验,并在 `/dev` 页渲染出与现有 `site.html` 等价的页面;单测覆盖每一种 card 映射与 3 种丢弃情形。
  - 实际(2026-09-05):实现放在 `packages/compiler/src/migrate/site-config-to-page-config.ts`(纯函数,Node / 浏览器通用),`apps/deploy-tool/src/migrate/siteConfigToPageConfig.ts` 只做转发。`migrateSiteConfig(cfg, ids) → { pages, notes, unresolved }`:console / focus → overview-a、monitor3 → monitor-3col;stat → number-card、gauge → gauge(max 保留)、line/bar → line(窗口按旧 `historyMinutes` 规则)、multi → line 多序列、combo → dual-axis、overview → overview-card、alarmlist → alarm-list(绑站点资产)、agg → 资产实体、report → line + `ext`(ADR-004 过渡路线 A)、map → 留空;丢弃 header / display / deviceLabel 各记一条;实体解析不到 id 的进 `unresolved`(id 写 `unresolved:<名>`,不可发布)。**两处偏离计划**:① 旧「告警状态卡」迁为 `alarm-list`(types 过滤)而非 status-light,因为 status-light 没有 alarm 绑定模式;为此 overview-a 的指标位 accepts 加了 alarm-list。② 每页自动补一个 banner 告警横幅(绑站点资产)。测试 15 项(两份样本整体过 schema + 注册表校验、每种 card、3 种丢弃、unresolved);`scripts/migrate-site.mjs` 从镜像取 siteConfig → 解析 id → 落 PageConfig + 迁移报告。现场:镜像上 `xrs-mirror-test` 的组态(console,8 槽位)迁成 9 组件页面,写入 ScadaPage「xrs-mirror-test · 迁移验证」,`/dev` 页用租户身份渲染,与 `site.html` 槽位 / 卡片一一对应、数值一致;kz 报表槽位显示「数据不可用」(LegacyDataSource 无 ext,同事版接 kz 后即通)。**顺带发现**:`xrs-mirror-test` 的两台 BS 设备分别属于「客户账号」与租户(无客户),仙人山 CUSTOMER_USER 看不到——正是 T3.6「Customer 视角发现未分配实体」要抓的情形,`/dev` 页加了「身份预填」切换(客户 / 租户)。

- [x] **T3.2 模板与槽位选择 UI**(YY · W3 D1–D2 · 1 人日)(完成于 2026-09-05;独立页 editor.html,T3.7 后接入向导第 4 步)
  - 目标:替换向导第 4 步现有「模板 → stats/grid 槽位」编辑器为「从渲染器注册表读模板 → 画槽位示意图 → 点槽位选组件」(架构 §9 模块 ②)。
  - 交付物:`apps/deploy-tool/src/editor/TemplatePicker.vue`(卡片式模板列表,缩略图来自 `TemplateDefinition` 的槽位布局自动绘制)、`SlotBoard.vue`(按 `slots[].area` 画示意图,点击进入组件选择,按 `accepts` 过滤;已配槽位显示组件缩略图 = 用 `mode: 'const'` 假数据渲染的真组件)、`useEditorState.ts`(不可变快照栈实现撤销 / 重做,深度 50)。
  - 完成标准:选 `monitor-3col` 后 9 个槽位可点;`main` 槽位组件列表只出现 accepts 内的类型;连续 5 次修改后撤销 5 次回到初始 JSON(深比较相等)。
  - 实际(2026-09-05):`apps/deploy-tool/src/editor/`——`useEditorState.ts`(不可变快照栈,深度 50;`update / commit / undo / redo / reset`,`setTemplate` 换模板时槽位名相同且 accepts 允许的组件原位保留、其余丢弃并返回 id,`placeWidget`(填 defaults、id 唯一、同槽位替换)/ `removeWidget` / `patchWidget`)、`template-geometry.ts`(槽位 → 0–1 归一矩形,scaled 按设计稿、grid 按 areas 矩阵)、`TemplatePicker.vue`(卡片 + SVG 自动缩略图,固定槽位橙色、必填虚线)、`SlotBoard.vue`(直接用 `<ScadaPage design>` 画,事件委托到 `.sr-slot` 选中;已配槽位就是 sampleData 渲染的真组件)、`WidgetPicker.vue`(按 accepts 过滤,固定槽位只列固定类型,可移除)、`EditorApp.vue` + `editor.html`(撤销 / 重做 / Ctrl+Z / Ctrl+Y、schema + 注册表校验列表、JSON 复制 / 导入 / 应用)。**没有替换向导第 4 步**:向导仍用旧组态与旧发布器,新编辑器先做独立页,等 T3.3–T3.7 齐了再接进向导(一次换整条链路,避免半新半旧)。渲染器顺带改一处:design 态只把结构问题当阻断,绑定缺失不隐藏组件(否则刚放进去的组件画不出缩略图)。deploy-tool 起了 vue-tsc typecheck 与 vitest(happy-dom):9 项测试(撤销 5 次回初始 JSON、快照不可变与深度、placeWidget / setTemplate 语义、SlotBoard 10 槽位可点与选中态、WidgetPicker 按 accepts / 固定过滤、TemplatePicker 缩略图矩形数与 grid 几何)。浏览器实测:选 monitor-3col 后 10 个槽位可点,main 只列 image / table / line / dual-axis / text,放 5 个组件后撤销 6 次回到初始 JSON、重做 6 次复原。

- [x] **T3.3 属性面板(propsSchema 驱动)**(YY · W3 D2 · 0.75 人日)(完成于 2026-09-05)
  - 交付物:`apps/deploy-tool/src/editor/PropsForm.vue`——按 `propsSchema` 生成表单:`string → 文本框`、`number → 数字框(min/max/step)`、`boolean → 开关`、`enum → 下拉`、`color → 取色`、`array<object> → 可增删行的子表单`(overview-card.items、table.columns)、未识别类型 → JSON 文本框兜底并校验;修改即时反映到右侧组件缩略图。
  - 完成标准:10 个组件的 propsSchema 全部能生成表单且无兜底(除 `svg-diagram.svg` 允许文本兜底);输入越界数字被标红并阻止保存。
  - 实际(2026-09-05):`apps/deploy-tool/src/editor/props-form.ts`(纯逻辑:`fieldKind` 字段类型判定、`validateProps` 值校验(越界 / 非整数 / 枚举 / 颜色格式 / 数组行数与嵌套 / 多余键)、`fallbackFields`、`coerce`、`emptyRow`,T3.5 可直接复用)+ `PropsForm.vue`(递归组件:text / multiline / url / number(min / max / step)/ boolean / enum(enumNames)/ color(取色 + 文本 + 清除)/ array<object> 子表单(增删、上下移、maxItems 禁用)/ JSON 兜底(坏 JSON 不保存并提示))。接入 `EditorApp` 右栏:v-model 显示 defaults 与已设值的合并、写回只存与默认不同的键;每次输入即时 `setWidgetProps` 反映到示意图;`useEditorState.commit` 加 `coalesce` 键,同一组件连续改属性合并为一个撤销步,任何其它操作打断合并。属性错误并入校验列表(`/widgets/<id>/props/<字段>`),T3.7 发布时按 error 阻止。测试 9 项:10 个内置组件无兜底字段、类型判定、校验各分支、表单越界标红与提示、枚举 / 开关、table.columns 增删与嵌套定位、JSON 兜底、撤销合并。浏览器实测:数字卡标题连打三次 + 单位只占一个撤销步,示意图即时显示「进线有功 42.5 kW」,小数位 9 标红「不能大于 4」并进校验列表。

- [x] **T3.4 绑定选择器**(YY · W3 D2–D3 · 1 人日)(完成于 2026-09-05)
  - 目标:按组件 `bindingSlots` 生成绑定行,从元数据树选实体与 key(架构 §9 模块 ④);复用 `KeyPicker.vue`。
  - 交付物:`apps/deploy-tool/src/editor/BindingRow.vue`(每个 slot 一行:mode 选择(受 slot.modes 限制)→ 实体选择(MetaNode 树:站点 → 网关 → 设备,含 Asset)→ key 选择(KeyPicker,含 `calc_` 结果 key)→ 附加参数(`ts-history` 的 window / agg 下拉、`alarm` 的 types 多选));`src/meta/MetaNode.ts`(`{ entity, name, kind, tsKeys, attrKeys, children }`,从现有第 2 步发现结果整理,支持刷新,树用虚拟滚动)。
  - 类型校验:slot `valueType: number` 选了非数值 key(按最近值类型判断)标黄提示;`required` 槽位未绑标红。
  - **实体在编辑态按名称 + 类型保存**(ADR-002),发布时解析为 id(T3.7)。
  - 完成标准:为 `line` 组件绑 3 条 series 各来自不同设备;为 `alarm-list` 绑站点 Asset 并选 2 个告警类型;生成的 JSON 片段与契约示例形状一致;树在 231 台设备下滚动无卡顿(虚拟滚动生效)。
  - 实际(2026-09-05):`apps/deploy-tool/src/meta/MetaNode.ts`(`buildMetaTree` 站点 → 网关(按 lastConnectedGateway 归组)→ 设备 / 直连组 / 资产组、`flattenTree` 拍平 + 过滤时祖先自动展开、`MetaClient` 按需拉设备 / 资产 / 遥测 key(带最近值类型,`calc_` 置顶)/ 属性 key / 告警类型,带缓存)、`useMeta.ts`(连接状态,身份预填 VITE_TB_* / VITE_TB_TENANT_*,凭据只在内存)、`EntityTree.vue`(自研虚拟滚动:只渲染视口内约 22 行,过滤、折叠、选中)、`BindingRow.vue`(mode 受槽位 modes 限制;ts / attr / ts-history(多 key + 窗口 + 聚合)/ alarm(类型 chip 多选 + 手输,空 = 全部)/ const / ext(source + 窗口 + 粒度 + params JSON,形状待冻结);复用 `KeyPicker.vue`)、`BindingsPanel.vue`(按 bindingSlots 出行,multiple 槽位可增删、上下移;必填未绑红、数值槽位选文本 key 黄)、`binding-check.ts`(纯函数:`isComplete / checkSlot / emptyBinding / defaultMode`,T3.5 复用)。**实体引用**:编辑态就存 `{type, id, name}`(树来自 TB,id 现成),发布到别的环境时按 name 重解析(ADR-002 由 T3.7 落实)。测试 8 项(26 项 deploy-tool 总计):树构建 / 拍平 / 虚拟渲染行数 / MetaClient 缓存与类型、binding-check、BindingRow 各 mode 产出形状、BindingsPanel 多序列与标红标黄。浏览器实测(租户身份,231 台设备 + 55 资产,289 行只渲染 22 行,滚动重绘 5 ms):line 绑 3 条 series 各来自不同设备(第一条全程点树 + KeyPicker 完成,KeyPicker 里显示类型标记与最近值),alarm-list 绑站点资产 `xrs-mirror-test` 并手输 2 个告警类型,产出 JSON 与契约形状一致、校验通过。
  - **2026-09-09 两处修复(都由用户在界面上撞见)**:
    - **向导第 3 步选不到测点**(`31516fe`):`keyPickerGroups` 引用的 `claimedKeyGroups` 在 `de6b7d9`(09-06,T3.7 删旧组态编辑器)被连带删掉、引用却留着,计算属性一求值就抛 `ReferenceError`,下拉是空的,**已坏三天**。那次提交的验收只走了第 4、5 步。根因不止于此:`eslint.config.js` 把 `Provisioner.vue` 整个文件排除在外,`no-undef` 从没在这个文件上跑过——放开后只有 5 条问题且全是真的(本 bug + `claimedKeys` 孤儿 + `OP_CN` 死代码)。**已把该文件从 ESLint 忽略名单里拿掉**,这类错误以后 CI 就能挡。镜像实测同一脚本跑修复前后:0 个分组 → 36 个设备分组。
    - **第 3 步配的运算,第 4 步选不到**(`b70e177`):不是漏了代码,是流程死结——选择器只列 TB 上**已存在**的 key,而向导是「配运算 → 绑组件 → 发布」,第一次走流程时刚配的 `calc_*` 必然不存在,只能手输,而「绑定全部通过树选择、不手输任何 key」正是里程碑 B 的验收标准。新增 `editor/declared-keys.ts`,用编译器的 `expandConfig` + `outputInventory` 从站点声明推出输出清单(与发布时真正写出的 key 同一套逻辑:模板展开、输出前缀、分层汇聚分组键、级联三级、收益派生键;告警另推,`propagate` 时站点资产也给),置顶成一组「⭐ 本站配置的运算结果(N)」,TB 上还没有的标「待发布」且**照样能选中**;独立编辑器不传时行为与从前完全一致。镜像端到端实测:第 3 步新配「周期统计 15m·P·均值」不发布 → 第 4 步该组 8 条,7 条带最近值、`calc_PAvg15m` 标「待发布」,选中后绑上,顶栏是**「1 个提示」不是错误**(校验层原有的「规则尚未发布」warning),不挡发布。测试 +10(deploy-tool 92 项)。
  - 补(2026-09-09,`db1b8ae`,记录见 `docs/联调记录/ext绑定零代码-2026-09-09.md`):**`ext` 那一行当时留的「params JSON,形状待冻结」已补成点选表单**。形状在 T0.1 第三轮回填就冻结了,编辑器一直没跟上——外部审查 §4.2 点的正是这条。现在选「外部(kz)」后先选查询类型(归档历史 / 收益趋势),再按类型出表单:归档历史 = 实体(元数据树)+ 测点(KeyPicker,与 `ts` 同一套分组)+ 窗口 / 粒度 / 聚合;收益趋势 = 站点(元数据树)+ 指标 + 周期。params JSON 收进「高级」只作后路。**顺带查清 `stationId` 是什么**:实测就是 TB 里 `gateway` 类型设备的 id(镜像 `bs_1_ems` = 「基站储能项目1」),所以站点也能点选;kz 对任何不是站点的 id 一律只回「该站点下无设备」,选错和没数据在 kz 那边分不出来,只能由编辑器替它分。判定分支写成与 tbClient 的分派条件一字不差(`Array.isArray(params.keys)` 优先),避免「编辑器认为是 A、运行时走了 B」。新增 `editor/ext-params.ts`(表单与校验层共用一份规则)。

- [x] **T3.5 校验**(YY · W3 D3 · 0.5 人日)(完成于 2026-09-05)
  - 交付物:`apps/deploy-tool/src/editor/validate.ts`——四层:① JSON Schema(T0.2 生成物);② 绑定存在性(实体名可解析且 key 在其 tsKeys/attrKeys 中,`calc_` key 允许「规则尚未发布」警告级);③ 模板必填槽位已配;④ `actions` 一期一律警告「写操作二期启用,渲染为禁用态」,且只允许绑 DEVICE。错误分 `error / warning` 两级,error 阻止发布。
  - 完成标准:构造 6 个坏配置(每层至少 1 个 + 1 个 warning)全部被对应层捕获并定位到 widget id / slot name。
  - 实际:`validateStatic(input)`(① schema + 注册表 + 属性值域 + ③ 模板 + ④ actions,同步)、`validateBindingsLayer(cfg, {tree, client})`(② 异步,连接后跑)、`validatePage()` 汇总为 `{ issues, errors, warnings, bindingChecked }`,`canPublish()` 即 errors === 0。每条 `PageIssue { level, layer, path, widgetId?, slot?, message }`,schema 层的 `/widgets/0/…` 下标路径改写为组件 id。② 层按 ADR-002 先「类型 + 名称」再 id:id 不一致 / 缺 name / 名称已改都是 warning 且仍解析;key 列表读不到(403 等)降级 warning。注册表的两个「必填」检查加了稳定 `code`(`template-slot-required` / `binding-slot-required`)由 ③ 层接管不重复报。Action 是 oneOf 联合,Ajv 对一个坏 action 报一串,按 action 折叠为一条。编辑器右栏校验列表带层标签,点行选中所在槽位;顶栏「N 个错误,不可发布 / N 个提示 / 校验通过」;绑定层连接后 300 ms 防抖异步跑,未连接显示「绑定存在性未查」。测试 `apps/deploy-tool/test/validate.test.ts` 9 项(坏配置 8 种)。镜像验收:租户连接下灌入含幽灵设备、不存在 key、`calc_` key、越界属性、缺必填绑定、非法 action 实体的配置,5 error + 3 warning 全部分层定位,修正后只剩 warning 即「可发布」。
  - 补(2026-09-09,`db1b8ae`,记录见 `docs/联调记录/ext绑定零代码-2026-09-09.md`):**第 ② 层原来对 `ext` 整条跳过**(`if (b.mode === 'const' || b.mode === 'ext') continue`),写错什么都不报——外部审查 §4.2 的另一半。现在:静态层按契约 §4.3b 检查 params 形状(源非 kz / 粒度不支持 / 实体、测点、站点缺失 / 未知聚合与指标 / 两种形状都不像),第 ② 层补存在性(归档历史的实体按 ADR-002 解析、测点对 TB 遥测 key 核对;收益趋势的站点核对是不是网关设备)。**测点不在 TB key 列表里只给 warning**:kz 是独立归档库,TB 侧停更或已清理的点位仍可能有历史,拿 TB 的 latest key 当唯一真相会误杀。另外「一条绑定一条序列」对 `ext` 同样成立(渲染器取 `Object.values(series)[0]`),归档历史多测点按审查 R3 的规则拦成 error,收益趋势不选指标给 warning 说清默认画的是放电收益。

- [x] **T3.6 预览 + Customer 视角**(YY · W3 D3–D4 · 0.75 人日)(完成于 2026-09-06)
  - 交付物:向导内「预览」按钮 → 隐藏编辑壳,`provideTbClient(工具已登录的 tenant client)` 渲染 `<ScadaPage>`;「以 Customer 视角」开关 → 用 T0.4 的 CUSTOMER_USER 账号另起一个 `TbClient`(密码由用户现场输入,内存保存,不落盘),渲染同一份 JSON,未分配的实体订阅返回 403 时组件显示错误态并在顶部汇总「N 个绑定在该 Customer 下不可见」(架构 §9 模块 ⑤、§10「预览 ≠ 生产视角」)。
  - 完成标准:tenant 预览与里程碑 A 宿主渲染结果一致;Customer 视角下故意绑一个未分配设备,顶部提示计数为 1 且对应组件为错误态。
  - 实际:`apps/deploy-tool/src/editor/PreviewPane.vue`,编辑器工具栏「预览」(需已连接 TB;Esc / 返回编辑退出)整页替换编辑壳。租户视角复用编辑器连接的 token 建 `LegacyDataSource`;Customer 视角在预览条里输入 CUSTOMER_USER 账号密码(dev 预填 `VITE_TB_USER`,密码只在内存),登录后核对 `/api/auth/user` 的 authority 不是 CUSTOMER_USER 会提示。视角或 token 一换就整个换数据源并按 key 重建 `<ScadaPage>`。**契约补充**(`契约-v1.md` §4,2026-09-06):`subscribeTs / subscribeAttr / subscribeAlarms` 加可选 `onError`——原契约没有「订阅被拒」的通道,CUSTOMER_USER 订阅未分配实体时 TB 只在 WS 上回 `errorCode 1「Failed to fetch data!」`,组件会一直空着;现在 LegacyDataSource 回调一次(告警轮询 REST 403 同理并停止重试),渲染器解析器接到 `fail()` 置组件错误态,`<ScadaPage>` 新增 `bindError` 事件 + expose `bindErrors`,预览条据此汇总「N 个绑定在该 Customer「账号」下不可见」并列出组件 / 槽位。没有 onError 通道的实现行为不变;同事版按 T3.10 要求接上。fake-tb 加 `forbidden` 集合(WS errorCode 1 / REST 403),一致性用例 +1(同事 TbClient 也要过)。测试:tb-client 14、renderer 40、deploy-tool 42(预览 2:租户全可见无横幅、Customer 登录后计数 1 且组件错误态、切回租户横幅消失、数据源 dispose)。镜像验收:里程碑 A 配置在编辑器预览(租户)与 `/dev` 页渲染镜像 ScadaPage 资产的 9 个组件逐一同值(实时漂移内);把 kpi-uab 改绑 `BS_1_CK`(属另一客户)后切 Customer 视角(xrs-viewer)→ 顶部「1 个绑定在该 Customer「xrs-viewer@gridops.local」下不可见」、该卡显示「不可用」,其余 8 个正常。「向导内」暂为独立编辑器页,T3.7 接进向导第 4 步时一并带过去。

- [x] **T3.7 发布器 v2 + 项目文件 + 漂移检测**(YY · W3 D4–D5 · 1.5 人日)
  - 目标:把 JSON 安全地写进 TB,并让 `.scadaproj` 成为「源码」(架构 §9 模块 ⑥、§6「配置存在哪里」)。
  - 交付物:
    - `apps/deploy-tool/src/publish/publishPage.ts`:步骤 ① 按名称解析全部 EntityRef(ADR-002;解析失败列表阻止发布)② 查找或创建 `ScadaPage` Asset(名 `<站点名>-<页面名>`,`additionalInfo.managedBy/version`)③ 读当前 `pageConfig` 压入 `pageConfigHistory`(最近 10 版,含 `ts、publishedBy、version`)④ 写 `pageConfig` ⑤ Relation `站点 Asset --Contains--> ScadaPage` ⑥ 分配到站点所属 Customer;任一步失败按逆序回滚已做步骤并报告。
    - 回滚 UI:第 5 步列出 `pageConfigHistory`,选一版「恢复为当前」(即再发布一次,旧当前版入历史)。
    - `.scadaproj` 文件(JSON):`{ version, connection: { base, user }, metaSnapshot, pages: PageConfig(实体按名)[], rules: tbsite 配置, published: { version, at, by } }`;导入 / 导出按钮;与现有 `*.tbsite.json` 的关系:`rules` 字段即原 tbsite 内容,页面部分替代原 `layout`。
    - 漂移检测:连接后读取每个 `ScadaPage.additionalInfo.version` 与项目文件 `published.version` 对比;不一致弹出三选一「覆盖(以本地为准)/ 保留(以 TB 为准并反向导入)/ 取消」(架构 §10「变更单向」)。
    - 移除「设为 Public」步骤与相关代码。
  - 完成标准:在镜像上发布 → 宿主应用刷新即见;第二次发布 `pageConfigHistory` 长度 +1、Asset 不重复;人为在步骤 ⑤ 注入失败(mock)时步骤 ②–④ 被回滚(新建的 Asset 被删除或属性还原);手工在 TB 改 `version` 后重连触发漂移提示;导出的 `.scadaproj` 在另一台机器导入后可无差别重新发布。
  - 实际(2026-09-06,核心与编辑器侧完成;**向导第 4 / 5 步换成新编辑器 + 本发布器尚未做**,见下):
    - 发布器放在 `packages/compiler/src/page/publish-page.ts`(纯逻辑 + 注入 `TbApi`,Node / 浏览器共用),`apps/deploy-tool/src/publish/publishPage.ts` 只做转发。`publishPage(page, api, { siteName, pageName?, publishedBy })` 六步:① `collectEntityRefs` 收集绑定与 actions 里的实体,有 name 的按「类型 + 名称」查 id(同名只查一次),解析不到的列出类型 / 名称 / 出现位置并**在写任何东西之前**返回;② 按名找 ScadaPage 资产,没有就建(同名但类型不是 ScadaPage 拒绝覆盖);③ 读 `pageConfig / pageConfigHistory`,旧当前版带 `ts / publishedBy / version` 压栈,最多 10 版;④ 写属性 + 资产 `label / additionalInfo.managedBy / version`;⑤ `Contains` 关系(已存在不重复);⑥ 分配到站点资产所属 Customer(站点未分配则不分配)。每步登记逆操作,失败时逆序执行并在结果里列出 `rolledBack`;`failAfter` 选项供测试注入。`readPageState` / `listSitePages`(站点 Contains 下的 ScadaPage)/ `detectDrift`(项目文件 `published[页面名].version` vs 资产 `additionalInfo.version`)。CLI 加 `tbsite page <页面.json> --site <站点>` 与 `tbsite pages --site <站点>`;临时脚本 `put-pageconfig.mjs` 已删。**「设为 Public」已从写入器移除**(`makePublic` 选项、`--no-public`、api 函数、测试)。
    - `.scadaproj`(`apps/deploy-tool/src/project/scadaproj.ts`):`{ version: 1, connection: { base, user }, siteName, metaSnapshot, pages, rules, published }`,序列化字段顺序固定、永不含密码;`parseProject` 校验形状并让每页过 JSON Schema。`published` 是按页面资产名的映射(计划写的是单个 `{version, at, by}`,多页时需要按页记)。编辑器左栏「项目文件」导出 / 导入,导入即装入页面、连接(不含密码)、站点名与已发布记录。
    - 编辑器工具栏「发布」(需已连接且校验无 error)→ 发布面板:页面资产名可改、显示 TB 上现有 version 与项目记录是否一致、六步进度、结果(含未解析实体与回滚清单)、`pageConfigHistory` 表任一版「恢复为当前」(= 再发布一次)。漂移:每次连接 / 重连后跑 `detectDrift`,不一致弹三选一——覆盖(打开发布面板重发)/ 保留(把 TB 上当前版反向导入编辑器并把记录对齐到远端 version)/ 取消。
    - 测试:compiler +9(首发六步与实体解析、二次幂等与 10 版上限、未解析阻止且零写入、非 ScadaPage 拒绝、⑤ 失败删新建资产、二次发布 ⑤ 后注入失败属性 / version 还原、⑥ 失败连关系一起回滚、历史 / 漂移 / 恢复),deploy-tool +2(`.scadaproj` 往返与坏文件);全仓 155 项。
    - 镜像验收:编辑器把里程碑 A 配置(改题「T3.7 发布验证」)发布到 `xrs-mirror-test` → 新建资产 `8a3696b0…`,6 个实体按名称解析,关系与 Customer 分配就位,`tbsite pages` 与 `/dev` 页都列出;再发布 → version 2、历史 1、资产不重复;手工把 TB 上 version 改成 7 后重连 → 弹漂移「本地 2 · TB 7」,选「保留」后编辑器装入 TB 版、记录对齐 7;把导出格式的项目文件重新导入(模拟另一台机器)再发布 → version 8、历史 2,配置无差别。回滚用 mock 验证(⑤ / ⑥ 失败两种)。
    - **向导接入(2026-09-06,同日第二个提交)**:`Provisioner.vue` 3382 → 2641 行。第 4 步「组态编辑」换成 `<EditorApp embedded :session>`——编辑器新增 `embedded`(隐藏标题与 TB 连接面板)与 `session` 两个 prop,`useMeta.adopt(session)` 直接采用向导第 1 步登录的 token 拉元数据树,不再让用户登录第二次;`defineExpose` 给向导 `state`(config / errorCount / published / currentPageName / connected)与 `setConfig / setPageName / recordPublished / exportText(rules) / importText / openPublish / openPreview`。第 5 步加「页面(ScadaPage 资产)」块:发布页面(内嵌 `PublishPanel`,同一份六步发布器)、预览页面、下载 `<站点>.scadaproj`(`rules` 即向导的 tbsite 配置);规则与运算发布保持原样。载入站点时顺带 `listSitePages` + `readPageState` 把 TB 上第一个页面读回编辑器,并沿用它在 TB 上的资产名(`setPageName`),再发布是原地更新而不是新建——里程碑 A 那种自由命名的资产也能接管。**删除**:旧组态编辑器(多页面 / 标头 / 槽位弹窗 / 数据源预览 / metricList,脚本约 400 行 + 模板约 320 行)、`siteConfig.layout` 与 `display` 的生成和回填、发布历史摘要里的页面数;`shared/layoutTemplates.js` 因旧 `SiteView.vue` 还在用而保留到 T3.8。向导「设为 Public」按钮此前已不存在;`?pub=` 与 Public 客户 id 属 T3.8 一并删。测试 +2(`useMeta.adopt` 不调登录接口、`connect` 失败清树 / `api` 支持 DELETE),deploy-tool 46 项。镜像验收:向导连接 → 载入 `xrs-mirror-test` → 第 4 步编辑器带树、读回「仙人山服务区 · 总览」9 个组件校验通过 → 第 5 步改名发布为新资产六步全 ✓(验证后已删)。**顺带发现**:旧 `hydrate` 里 `header` 引用漏删导致「载入失败:header is not defined」,已修。

- [x] **T3.8 删除三级取数与内嵌凭据 + 独立大屏薄壳登录页**(YY · W3 D5 · 0.75 人日)(完成于 2026-09-06)
  - 补(2026-09-07):kz 通用历史接口对真 kz 逐桶实测通过(`docs/联调记录/kz-接口实测-2026-09-07.md`),`LegacyDataSource.ext()` 不需改;tb-client 新增 `test:live`(`test/live/kz-ext.live.ts` 7 条,CI 不跑)。发现 kz `tskv/**` 不校验 token(`biz/**` 正常;同日用伪造 / 过期 JWT 与客户 token 复核,不是误报)→ 联调环境待办 ⑤ 交高潮(高潮晚间确认为配置错误;09-08 新包部署到镜像,`kz-auth.live.ts` 4/4,门控去掉随 `test:live` 常跑;剩实体归属过滤 ⑤b,低优先)。
  - 目标:`api/tb.js` 中 `REPORT_AUTH`、Public 匿名登录、前端鉴权条三级取数连同凭据一并删除(架构 §9 模块 ⑥);单文件大屏路线保留并改为登录后取数(架构 §4)。
  - 交付物:`apps/deploy-tool/src/standalone/`(替代 `siteview/`):登录页(TB 地址 + 账号,token 存 sessionStorage)→ 页面列表(读 Customer 可见的 `ScadaPage`)→ 标头 / 时钟 / 菜单薄壳 + `<ScadaPage>`;`build:site` 脚本改指向该入口,产物仍为单文件 `dist-site/site.html`。`api/tb.js` 精简为只保留代理常量;`REPORT_AUTH`、`reportAuth()`、`getCustomerDevices` 的补数逻辑、`?pub=` 参数删除(`?base=` 保留)。
  - 完成标准:`grep -rn "GridopsReport\|report@gridops\|publicId" apps/deploy-tool/src` 为 0;单文件大屏用 CUSTOMER_USER 登录后渲染里程碑 A 页面;匿名访问只见登录页。
  - 备注:kz 报表卡按 ADR-004 结果处理——若选 `mode: 'ext'`,本任务补 `ext` 的 DataSource 扩展点与 `kz-report` 组件;若选回写 TB,则 `report` 槽位迁移为 `line/table` 绑 kz 回写的 key,组件不做。
  - 实际:`apps/deploy-tool/src/standalone/`(`main.ts` / `StandaloneApp.vue` / `standalone.css`)替代 `siteview/`。登录页(TB 地址 + 账号;`?base=` 预填地址,dev 模式可用 `VITE_TB_USER` 预填账号)→ token 与身份只存 sessionStorage,启动时用 `/api/auth/user` 验一次,401 即回登录页;页面列表按身份取 `/api/customer/{id}/assets?type=ScadaPage` 或租户全部,`?site=` 时先找站点资产再按 Contains 关系过滤(看不到站点资产时退回名字前缀);`?page=` 或只有一页时直接打开;标头(页面标题 / 菜单 / 实时状态 / 日期时钟 / 页面 / 退出)+ `<ScadaPage>`,`bindError` 汇总为「N 个绑定在当前账号下不可见」。`site.html` 改指向该入口,`build:site` 产物 `dist-site/site.html` **0.8 MB**(原 6.6 MB;去掉 leaflet / 旧卡片 / 字体外链)。**删除**:`siteview/`、`composables/useTelemetry.js`、`shared/layoutTemplates.js`、5 个旧卡片组件、leaflet 依赖、`api/tb.js` 的 Public 匿名登录 / `REPORT_AUTH` / `reportAuth` / `getCustomerDevices` / `PUBLIC_ID` / `?pub=`(只剩 `resolveApiBase` / `resolveKzBase`)、向导里的 Public 客户 id 与 kz 站点清单、`.env.example` 的 `VITE_REPORT_*`;完成标准 `grep -rn "GridopsReport\|report@gridops\|publicId" apps/deploy-tool/src` = 0。**kz(ADR-004 路线 A)**:`LegacyDataSource` 实现 `ext()`(`kzBaseUrl` 选项;`source: 'kz'`,`params.stationId` 必填、`metric` 可选;本月逐日 / 本年逐月,本月无归档自动降级并在 `meta.mode` 标明;kz 用同一个 TB token),大屏 `?kz=` 或同源 `/kz` 反代;不单做 `kz-report` 组件——`report` 槽位已由 T3.1 迁成 `line + ext`,直接能画。tb-client 测试 +3(17 项)。镜像验收(CUSTOMER_USER `xrs-viewer`):匿名打开只见登录页;登录后列出「仙人山服务区 · 总览」「xrs-mirror-test · 迁移验证」两页,里程碑 A 页 9 个组件全部实时、无不可见绑定;迁移验证页 8 个绑定标「不可见」(BS_1_CK / BS_2_CK 属另一客户,正确)而 kz 逐日收益卡有数(17.4 元)。**顺带处理镜像待办**:站点资产 `xrs-mirror-test` 原在 Public 客户下,导致发布器把页面分给 Public、Customer 也读不到站点的 Contains 关系,已改分给「仙人山服务区」客户(a4bccee0…)。**长会话闭环(2026-09-09,记录见 `docs/联调记录/大屏长会话-2026-09-09.md`)**:原来登录只存 access token、`getToken` 给的是定值,token 一过期大屏只能挂着——外部审查 §4.1 点的就是这条。实测 TB CE 4.3.1:access 2.5 小时、refresh 7 天,`POST /api/auth/token` 回一对全新 token 且新 refresh 的窗口**从刷新时刻重新起算(滚动)**,旧 refresh 刷新后仍可用。据此新增 `standalone/session.ts`(`expOf` + `TokenKeeper`:按 `exp` 提前 60 秒续、并发共用一次刷新、把新 refreshToken 一起存下、401/403 才判失效而网络不通不踢人),`StandaloneApp` 改 `getToken: () => freshToken()`——**`LegacyDataSource` 每次 REST 与每次 WS 重连都重新调 `getToken`,所以适配器一行没改,同事的 `TbClient` 将来也一样**;另加 REST 401 强制刷新重试、5 分钟心跳(数据全走 WS 时没有 REST 请求可触发续期)、恢复会话先续期再校验、点「退出」同时调 `/api/auth/logout` 作废服务端会话。单测 10 条 + 对镜像端到端三场景(过期 access / 坏签名 401 / refresh 也废)。**遗留**:`sessionStorage` 不跨标签页(T3.8 有意为之,改 `localStorage` 是安全取舍,未动);硬上限仍是连续 7 天没能续上。
  - 未做:单文件产物在 nginx 下的部署演练(需 TB 侧 CORS 或同域反代,`?base=` 直连跨域时浏览器会拦)——列入 W4 现场项。

- [x] **T3.9 其余模板 + 组件打磨**(YY · W3 穿插 · 0.5 人日)(完成于 2026-09-06)
  - `grid-3x3` 若 W2 未完成在此补;里程碑 A 后收集的样式问题(空态文案、缩放字号、深色主题对比度)修正;`renderer 0.2.0`。
  - 实际:`grid-3x3` W2 已做,本次不动。巡检方式:`/dev` 页 1280×720 视口三模板逐个截图(scaled 模板在 913px 宽容器里缩到 0.475)+ 独立大屏客户视角。修正三项:① **缩放字号**——scaled 模板缩到 0.5 时卡片标题 / 副标 / 侧值 / 表格 / 告警行只有 5–6px 屏幕像素。`.sr-root` 现在带 `--sr-scale`,主题令牌 `--sr-min-text: 10px`,组件里 ≤13px 的字号一律改为 `max(Npx, calc(var(--sr-min-text) / var(--sr-scale)))`(副标 / 侧栏小字 ×0.85),ECharts 通过 `readTokens` 读 `--sr-scale` 算出全局 `textStyle.fontSize`;grid 模板 `--sr-scale=1` 不受影响。实测 0.475 缩放下标题 21px → 屏幕 10px 可读。② **运行态空槽位**原来会把「槽位名 + 可放组件」占位画到大屏上,现在只在 `design` 模式显示。③ **`line.style` → `chartStyle`**:旧名与 Vue 保留属性同名(test-utils 一直警告),改名并新增 `WidgetDefinition.migrateProps` 钩子——`<ScadaPage>` 渲染前把旧配置的 `style` 转成 `chartStyle`,TB 上已发布的页面不用重发;迁移器 / `/dev` / 里程碑 A 样本 / 编辑器测试同步改名。空态文案梳理后没有需要改的(图表「暂无数据」、卡片侧栏「数据不可用」、数字卡「不可用 / ——」、告警「✓ 当前无活动告警」、图片「未设置图片 / 图片加载失败」,错误态都带 `title`);深色对比度用 `--sr-ink-2 #8fbce8` on `#061c40` 约 6:1,未改。`renderer 0.2.0`,CHANGELOG 记破坏项。测试 +3(migrateProps、旧配置画柱状 + 全局字号、运行态无占位 / `--sr-scale`),renderer 44 项。

- [x] **T3.10 tbClient 反馈修正 + Customer 权限验证**(同事 · W3 · 0.5–1 人日)(完成于 2026-09-10,YY 在同事的宿主副本里实测,记录 `docs/联调记录/客户视角验证-2026-09-10.md`)
  - 完成标准:W2 联调记录中标记为 tbClient 的问题关闭;用 CUSTOMER_USER 在宿主应用登录,只见分配站点的页面,订阅未分配实体得到明确错误而非静默无数据。
  - 实测(2026-09-10,YY):同事的应用副本(`7801de3`)装当前 main 的包,客户账号按 assetId 逐张开——
    站点下 3 张页面全部渲染(9/9 有数,无 403 组件);第 2 页绑到**未分配设备** `BS_2_CK` 的 3 个槽位给出
    「不可用」「数据不可用 !」与顶栏「3 个数据绑定不可用」,是明确错误而非静默空白 → **本任务通过**。
    tbClient 侧的问题只有 kz 通用历史一条,`7801de3` 已修、一致性套件 15/15。
    **但顺带查出 TB 自己漏历史**(同一客户 token:最新值 403、带 startTs/endTs 的历史 200 带数据,三台未分配设备
    都这样,TB 4.3.1.3 CE),第 2 页那两张图确实把未分配设备的历史曲线画出来了 → 记联调环境待办 ⑦,
    里程碑 C 的客户视角那条据此仍不勾。
  - 原进展(2026-09-10):客户端半边已就绪——一致性套件里「无权访问的实体:`subscribeTs` / `subscribeAttr` 的 onError 各回调一次,其它订阅不受影响」她已通过。页面菜单确认不做之后,「只见分配站点的页面」这一条的验法改为:用 CUSTOMER_USER 登录她的宿主,按 assetId 逐张打开已分配站点的页面应当都能渲染,打开未分配站点的页面 / 实体应得到明确错误而非静默无数据。**不再有前置阻塞**,她随时可做。

- [x] **T3.11 已完成模块测试(收尾)**(YY · W3 穿插 · 1.5 人日,T2.5 余量)(完成于 2026-09-08)
  - 完成标准:T2.5 三组 live 用例全绿;向导「元数据读取」新增 Asset 树 / 属性 key 的用例通过;测试说明写入 `packages/compiler/test/live/README.md`。
  - 实际(2026-09-08):三组 = 规则链 live 3/3(重跑通过)+ 元数据(`meta-tree.test.ts` Asset 树 4 条 + 新增 `meta-attr-keys.test.ts` 属性 key / 遥测 key 3 条)+ Profile 告警一组按 ADR-001 取消;tb-client 另有 `kz-ext / kz-auth` live 11 条;README 已写。

### 阶段 4 · 第 4 周:真实站点联调 → 里程碑 C(双方 4–5 人日)

- [ ] **T4.1 全链路联调**(双方 · W4 D1–D3)
  - 目标:在 T0.4 锁定的真实站点上,由**工程人员**(非开发者)按操作说明草稿独立走完:连接 → 认领设备测点 → 运算 / 告警配置 → 发布规则 → 配页面 → 预览 → 发布页面 → 宿主应用查看。
  - 交付物:`dev/docs/联调记录/W4-全链路.md`——每一步耗时、卡点、开发者介入次数(目标为 0)、修复清单。
  - 完成标准:工程人员从零到宿主可见 ≤ 2 小时;开发者介入 0 次;规则链在 TB 上运行 24 小时无告警风暴、`calc_` key 持续更新。

- [ ] **T4.2 Customer 视角验收**(YY + 同事 · W4 D3)
  - 前置(2026-09-07):里程碑 C 候选页「仙人山服务区 · 运营总览」已发布(`sites/pages/`,`docs/联调记录/milestone-C-运营总览.md`),租户视角 9/9 有数;客户视角 6 个同事资产不可见——**资产 Customer 归属**(联调环境待办 ⑥)与 **kz token 校验**(待办 ⑤)是本项的两个前提(09-07 晚均有结论:归属已于 09-07 晚并入并复验(待办 ⑥ ✅)、kz 已于 09-08 修复并复测(待办 ⑤ ✅,⑤b 实体归属过滤不阻塞))。
  - 完成标准:用生产同款 CUSTOMER_USER 登录宿主应用与单文件大屏,页面中每个组件都有数据(无 403 错误态);tenant 预览与 Customer 预览逐组件对照记录。

- [ ] **T4.3 缺陷修正**(双方 · W4 D3–D4)
  - 完成标准:联调记录中 `P0/P1` 全部关闭;`P2` 列入 §10 或第 5 周。
  - 提前记录(2026-09-08):**P0-1** 建告警节点配置字段 `propagateRelationTypes` 应为 `relationTypes`(TB CE 4.3.1),节点启动失败、`alarm.propagate: true` 的站点告警一条都建不出来,且非调试模式下 TB 不留任何事件——里程碑 C 24h 采样时发现,`fix(compiler)` 已修并在镜像重发布验证(`docs/联调记录/规则链稳定性采样-2026-09-08.md`)。同日补上自动防线:`publish` 加第 7 步「规则节点自检」(`writer/health.ts`),写完链后读 `LC_EVENT`,任一 `STARTED success=false` 就报出节点与根因并退出非 0;镜像上用临时链正反验过(坏字段抓到、改对即通过),用完即删。
  - 提前记录(2026-09-08):**P1-2** 向导全屏编辑里「选择测点」点不开——KeyPicker 面板 Teleport 到 body 时 z-index 220,全屏编辑覆盖层 `.ed-fs-host` 是 1000,面板开在覆盖层底下;独立 `editor.html` 入口又不加载 `style.css` 的 `--bg/--ink` 令牌,面板画成透明;单设备只有一组「遥测(n)」还默认折叠。三处都在 `KeyPicker.vue` 内修(z-index 1200、令牌三层兜底、无 pinned 组且 ≤ 40 项默认展开),`test/key-picker.test.ts` 4 条,向导全屏与独立编辑器都在浏览器里复核过。

  - 需求变更(2026-09-10,YY 提):**即时计算的结果存哪**——原来「两量相加 / 相减 / 自定义四则」的结果一律存到第一个输入所在的设备上,跨设备时也是(结果看起来像是那台设备自己的测点)。改为:输入都在一台设备上 → 仍存这台设备;输入跨设备 → 存为独立资产(`tbsite-agg`,默认名 `<站点>_CALC`,可改,自动挂到站点下、归属跟站点走)的遥测,页面直接绑这个资产取数。编译器按运算项上有没有 `asset` 定宿主,向导对跨设备运算一律写上;旧配置里没写 `asset` 的跨设备运算照旧挂设备(保证旧站点重发布时输出位置不变),向导清单里标「旧配置」,点编辑再保存即迁到资产,再发布时设备上的旧 CF 自动清掉。同一资产最多 5 个 CF(TB 单实体上限),向导弹窗与发布前校验都会拦;结果资产名撞上非本工具建的资产时该条发布失败、不借用别人的资产。单元测试 `core.test.ts` / `writer.test.ts` 各加一组,镜像 live 用例 `test/live/cross-device-cf.live.ts` 3/3(发布后资产上真算出 `A1 − A2`,逐点与同一时刻的输入核对;设备上 `A1 × 2` 同样核对;cleanup 后镜像零残留)。
  - 同日澄清:第 3 步「保存并进入展示配置」只把配置存成本机草稿(localStorage),**不写 TB**;计算字段 / 规则链是在第 5 步「发布上线」时才写进 TB 并生效。
  - 同日新需求:第 3 步保存即写 TB、进第 3 步前从 TB / kz 同步已有配置。可行性、风险与「工具配不了的内容怎么同步」见 `docs/方案讨论-第三步保存即写TB与同步-2026-09-10.md`(镜像普查可用 `node scripts/tb-rule-inventory.mjs` 复现)。
  - 2026-09-11 讨论定案并实施(讨论稿 §9):覆盖范围只限工具管的(`additionalInfo` 归属标记);第 3 步「保存并进入展示配置」只建结果资产(计算字段 / 规则链仍在第 5 步);进第 3 步自动同步平台现状(只读),别人的计算字段能等价翻成向导运算的可「接管」、可「交还」;更新计算字段带 `version`,409 不覆盖;规则链内容没变不重写(镜像实测 TB 会补默认字段、去掉 null 字段,按「计划包含于读回」比对)。kz 接口文档里没有计算 / 归档配置接口,维持分工。验证:单元 126 条 + 镜像 live `sync-adopt.live.ts` 5/5,向导第 3 步在浏览器里过了同步 / 接管 / 保存建资产(临时对象已清)。
  - 同日追加(YY):① **Root 链由高潮维护,部署工具只动 Root 上自己配的部分**(同日一度理解成「完全不写 Root」,已更正):每站点一个带归属标记的转发节点,由工具加 / 改指向 / 摘;写 Root 前核对「别人的节点与连线」与读出来时一字不差才写,带 version(409 不覆盖),只在接线 / 摘线时写;Root 上已有别人的节点转发到本站点告警链时不重复加;摘完 Root 上还有别人的节点转发着的本站点链只清空不删(`docs/给同事的-Root链约定-2026-09-11.md`)。② 同事两条计算字段的笔误已在镜像上修正(补上 P,只改表达式)。③ 进第 3 步同步加进度动画。
  - 同日再追加(YY):① **「abs 包住整个式子」**:向导运算弹窗加「对整个结果取绝对值 |…|」,编译成 `abs(整条表达式)`;同事字段形如 `abs(P1+P2−P3)` 的现在也能接管(只包住一部分的如 `abs(a×b)÷c` 仍不能)。② **写入指纹与冲突检测**:工具写 TB 时给计算字段记指纹(`additionalInfo.print`)、给规则链记指纹(站点资产属性 `deployPrints`);第 3 步同步三方比对「平台上现在 / 写入时指纹 / 向导当前」,分出 冲突(发布后有人在 TB 里改过)/ 待发布(向导改了还没发)/ 一致;冲突项与待发布项都能点「查看差异」逐项对照(本工具里 vs 平台上现在,精确到表达式、参数、输出、节点的配置字段、连线);第 5 步发布确认框里提示会覆盖哪些冲突。验证:单元 135 条,镜像 live `conflict.live.ts` 3/3(见讨论稿 §9.4)。
  - 同日再追加(YY):① 冲突每条可选「待定 / 以 TB 为准 / 以本工具为准」,默认待定(发布跳过,`publish` 的 `skip`);以 TB 为准时能翻成向导运算的计算字段直接改向导,翻不了的(规则链等)记进配置 `keepPlatform`、发布不覆盖(讨论稿 §9.4)。② 连接后只自动载入与站点标识同名的站点——原来找不到同名就载入平台上第一个站点(镜像上是 xrs-mirror-test),新站点第 3 步方式一被带上它的「IED 功率监控」「IED 多级归档(代表间隔)」。③ 第 1 步探测测点提速(每台一次请求 + 并发池,浏览器实测 27.9s → 11.5s);第 2 步网关组头「全选本网关」。④ 第 3 步规则链清单:本站点自己的链可「编辑」(展开生成它的向导条目就地改,发布时整条链重新生成)与「删除」(`deleteSiteChain` 立即删 + 删向导来源;被本站点 Root 节点指着先摘,别人的节点还转发着只清空);Root 行可对本站点的转发节点改指向 / 重新接线 / 删除(`wireRootChain` / `unwireRootChain`,只动这一个节点)。约定文档已补给高潮。⑤ 名称显示一律「中文(英文)」:网关、设备、测点全工具统一走 `apps/deploy-tool/src/naming.ts`(中文在前、英文用全角括号;没有中文只显示英文);设备 / 网关中文只取 TB「标签」(工程人员维护的是标签,「说明」不再读——同日现场反馈:原来读的是说明;镜像 231 台里 209 台有中文标签),测点取「遥测单位名称匹配接口」字典与派生规则(PAvg5m、calc_ 前缀等);第 2 步搜索可用中文;第 4 步编辑器也读字典(useMeta),实体树、绑定测点列表、已选实体按钮同样显示。编译器生成的发布结果 / 同步差异 / 编辑器校验提示里的名字仍是英文。⑥ 开关变位告警(现场需求):新模板 `alarm.switch`,可选「由分到合」「由合到分」其中一种或都选、合闸值默认 1;编译器在 `expandConfig` 里展开成 1~2 条「变化才报」告警(`== 合闸值` / `!= 合闸值`,告警名带方向;「上次状态」属性每条规则一份,见 1118d59);「开关变位提醒」预设改用它、默认两个方向都报。⑦ 常用方案用到单台设备(现场反馈:一个站点只给低压进线设电压越限):方式二加同一排常用方案按钮,选一台设备(只列所需测点齐全的)、越限阈值可统一改,按这台设备实际有的测点展开成单设备运算(缺测点的跳过),之后可逐条改;编译器不改。⑧ 开关变位告警按遥信批量选、级别按设备分(2026-09-13 同事反馈):开关测点只列测点字典里登记为遥信(YX)的(镜像字典 type:YX 734 / YC 1175 / YM 2;读不到字典就全列),可多选、「全选本设备」;方式二每个测点一行,名称 / 级别各自设(可「全部设为」);设备模板里默认一个级别,匹配设备可逐台另设(`severityByDevice`,编译器展开时按级别拆成几条规则,告警名不变);同一台设备上告警重名在弹窗里拦下(TB 按设备 + 告警名区分告警)。阈值告警选到遥信测点时提示并可一键改用开关变位告警。级别选项改成 TB 全部 5 级、按高低排列:原来「提示」= MINOR,可 TB 里 MINOR 比 WARNING 高,「提示」改指最低的 INDETERMINATE;「开关变位提醒」方案默认级别 MINOR → WARNING。⑨ 第 1 步「分配给客户」(2026-09-13 用户要求):连接后管理员可把站点资产分给某个 TB 客户或取消分配,站点 Contains 的本工具资产(ScadaPage 页面、tbsite-agg 结果资产)跟着改,别的资产和设备不动(换客户先取消再分);认领设备里不在该客户下的列出来,提示去 TB 分(设备可能是同事的);新站点选好后在首次发布建出站点资产时补分配。逻辑在 `apps/deploy-tool/src/provisioner/siteCustomer.ts`。**按站点分客户(一站一客户)铺开前要先回查联调待办 ⑦**(TB 对未分配设备的历史区间查询回 200 带数据)。⑩ 单张卡片拆给前端单独用(2026-09-14 庄提):方案与庄的 5 条回复见 `docs/方案讨论-单卡片嵌入-2026-09-14.md`——渲染器加 `<ScadaWidget>` 单卡入口、组件 id 改为创建时生成一次不再从槽位派生、站点下加一张 `cards` 模板的「卡片库」页(`additionalInfo.kind: 'cards'`,大屏列表隐藏)、第 4 步双标签与「存为可复用卡片」、属性面板「复制引用」;契约 PageConfig 不加字段。约 3 人日。**P1 已交付**(同日,渲染器 0.3.0:`<ScadaWidget>` / `pickWidget` / id 规则,单测 7 条,/dev 页浏览器验证;交付包 `grid-scada-renderer-0.3.0-09b837c.tgz`)。**P2 已做**(同日,渲染器 0.3.1 + 工具):`cards` 模板 24 格;发布器 `kind` 写进资产 `additionalInfo.kind`、`listSitePages` 带 kind;第 4 步「页面 | 卡片库」双标签各一个编辑器实例,页面里「存为可复用卡片」、组件选择器「从卡片库放入」(都是复制、新 id);第 5 步单独「发布卡片库」;大屏列表跳过 kind = cards。**P3 已做**(同日):编辑器右栏「引用(给前端)」显示页面资产 id + 组件 id,「复制引用」出 `{ pageId, widgetId }`、「复制接入代码」出四行接入片段,页面未发布时提示先发布;编译器 `listPageWidgets(page)`(单测)+ `tbsite pages --site X --widgets [--json]` 列每页每卡 id / 类型 / 槽位 / 标题 / 绑定摘要,卡片库标 kind=cards。三批全部交付,交付包 `grid-scada-renderer-0.3.1-<hash>.tgz`。⑪ 组件放大(2026-09-16 YY 提:大屏上每个组件有按钮,点开全屏放大整个组件):做在渲染器 0.3.2——`<ScadaPage>` / `<ScadaWidget>` 每个组件右上角「⤢」,点开 Teleport 到 body 铺满视口再渲染一份,共用同一份 values(不新建订阅),✕ / Esc 关闭、可再「浏览器全屏」;prop `expandable`(默认开,design 态不显示)、事件 `expand`;页面配置不变,大屏 site.html 与庄的宿主升包即有。单测 `expand.test.ts` 3 条;/dev 页浏览器验证。⑫ 发布入口收口(2026-09-17 YY 提「哪些是重复功能」,同日按推荐方案改):原来页面有三条发布路(第 4 步全屏工具栏「发布」、第 4 步底栏、第 5 步「发布页面 / 发布卡片库」),第 5 步「一键发布」又只发规则不发页面,新站点还得先发规则再回头发页面。改成**写平台只在第 5 步一个按钮**:「一键发布并打开大屏」= 规则 → 页面 → 卡片库(`publishPagesAfterRules`,逻辑 `provisioner/savePages.ts`:没放组件的不发;校验有错 / 线上 version 与本地记录不一致 → 页面这半拦下、不开大屏、自动展开「页面版本与回滚」让人选覆盖 / 保留);第 4 步底栏「保存并进入发布上线 →」只存草稿(草稿从此带页面 / 卡片库配置,载入时装回编辑器);嵌入态全屏工具栏去掉「发布」(独立 editor.html 保留);第 5 步的「发布页面 / 发布卡片库 / 预览页面」按钮去掉,两个 PublishPanel 折进「页面版本与回滚 ▼」只做冲突处理与回滚。单测 `savePages.test.ts` 5 条。⑬ 第 4 步默认报错「模板「态势总览台」必填槽位 "g1" 未放组件」(2026-09-17 YY 反馈):`overview-a` 的 g1 去掉 `required`——新页面一打开就是错是噪音,只放指标位的页面也合理;内置四个模板从此都没有必填槽位,`required` 机制与 `template-slot-required` 检查保留(测试改用自定义模板验)。⑭ 全屏编辑左栏可收起(2026-09-17 YY:单卡配置里选数据源的下拉太窄太靠下):`EditorApp` 加 `leftCollapsed`——选好模板自动收起、页面里已有组件时进全屏默认收起、左侧竖条随时展开、左栏右上角「◀ 收起」;收起后网格列 `40px 1fr 520px`(右栏原 340px),测点下拉从 ~160px 宽到 454px;右栏顺序改为「绑定」在「属性」上面(数据从哪来先于长什么样),测点下拉从视口下方(y≈740)提到中部(y≈350)。浏览器验证:空页面进全屏左栏展开、选模板自动收起、竖条展开 / 再收起、已有组件进全屏默认收起。⑮ 第 4 步实体树只列本站点范围(2026-09-17 YY:原来列 TB 全库):`meta/scope.ts` `pruneTree` 按名字裁剪——第 2 步认领的设备(网关按「有留下的子设备」自动保留)+ 第 3 步 `declaredFromSiteConfig` 涉及的设备 / 资产(运算输出与告警)+ 站点资产;向导算出 `editorScope` 传给两个编辑器,绑定标题右侧「全部实体」开关切回全库;校验层仍用全库树。单测 `scope-tree.test.ts` 3 条。同日:第 5 步「清理本站点生成物」原是 ghost 样式看着像禁用,改实线红框 + 提示。⑯ 第 4 步实体 / 测点中文(2026-09-17 YY 反馈):镜像实测有 TB 标签的设备与字典里的测点本来就显示「中文(英文)」,缺的是第 2 步人工改的测点中文名与网关中文没喂给编辑器——向导算 `editorNames`(keys:认领测点的人工中文名;entities:设备名 / 网关 id → 中文)传给两个编辑器,`keyCn` 注入改为「向导中文 → 字典 → 派生规则」,树经 `applyEntityNames` 补标签没中文的节点(已有中文标签不动)。单测 +1。⑰ 卡片库按列表看(2026-09-17 YY:不必堆在一块画布上,一张一张分开、两栏):第 4 步「卡片库」标签换成 `provisioner/CardLibrary.vue`——左栏组件(类型 / 标题 / 格 / 绑定数,「编辑」→ `EditorApp.editSlot(slot)` 全屏并选中该格,「删除」确认后 `removeSlot`,「＋ 新建卡片」→ `firstEmptySlot`),右栏前端引用(页面 id + 组件 id、复制引用 / 接入代码,未发布提示先发布);引用文本抽到 `editor/widget-ref.ts` 与编辑器右栏共用;卡片库编辑器常驻隐藏,只在全屏时出现。单测 `card-library.test.ts` 3 条。⑱ 卡片库去掉「格子」概念 + 检视页(2026-09-17 YY):渲染器 `cards` 模板 24 → 48 格,工具里格子只是存储位置不再出现在文案里;编辑器 cards 文档改为**单卡编辑**(`EditorApp` isCards 分支:上排卡片标签、中间只画当前一张 `<ScadaWidget design>`、右栏改绑定 / 属性,「＋ 新建卡片」);新组件 `components/CardsInspect.vue`(每张卡左栏真数据源 `<ScadaWidget>` 实时渲染、右栏数据源摘要 + 订阅报错 + 页面 id / 组件 id + 复制),三处共用——第 4 步卡片库列表「预览卡片库(实时值)」(`EditorApp.previewCards` → PreviewPane `cards` 模式,关预览自动退全屏)、大屏 `site.html?site=X&cards=1` / 列表页「检视卡片库」(`stage: 'cards'`)、第 5 步「打开卡片库检视页」(发布后才亮)。单测 `cards-inspect.test.ts` 2 条。

- [ ] **T4.4 文档**(YY · W4 D4–D5 · 1 人日)
  - 交付物:
    - `dev/docs/操作说明-工程人员.md`:按向导步骤配图(截图),含「常见报错与处理」;不出现任何开发术语。
    - `docs/前端交付部署指南.md` 升 v2:宿主应用如何安装渲染器包、单文件大屏如何部署与登录、nginx 单端口反代示例。(2026-09-08 nginx 方式 A 演练在镜像 8088 跑通,配置即指南正文;向导「记住登录」改为只记账号,`联调记录/nginx-同域部署演练-2026-09-08.md`)
    - 更新 `handoff.md`:项目根、目标环境、新目录结构、凭据处置方式。
    - `dev/docs/契约-v1.md` 标注一期实际使用的字段与二期保留字段。
  - 完成标准:一位未参与开发的同事按操作说明独立完成 T4.1 的页面部分。
  - 草稿(2026-09-07):四份交付物首版已写——`dev/docs/操作说明-工程人员.md`(五步 + 大屏,10 张截图在 `docs/img/操作说明/`,由无头 Chrome 对镜像自动截取,附「常见报错与处理」14 条,无开发术语);`dev/docs/前端交付部署指南-v2.md`(三层保存、交付物、nginx 单端口反代 / 单文件大屏 / 宿主 import 三种部署、权限模型、安全项、运维操作卡;根目录旧 v1 顶部加了「已被取代」指引);`handoff.md` 重写(项目根 `dev/`、monorepo 结构、凭据只在 `.env.local`——**旧版正文里的明文密码已删除**);`契约-v1.md` §11 一期实际使用 / 二期保留对照表。**未完成**:操作说明的完成标准(未参与开发者独立走完)要等 W4 现场;截图会随 UI 调整重截(`scratchpad/shoot.mjs` 可重跑)。**2026-09-09 已重拍**:绑定面板 09-08(KeyPicker 层级)与 09-09(ext 点选表单、第 3 步声明输出置顶)都改过,原来 10 张图与正文已对不上;重拍并新增 `05b-绑定测点.jpg`(测点下拉展开,「⭐ 本站配置的运算结果」置顶、未发布的带「待发布」)与 `05c-外部kz.jpg`(外部 kz 的两种查询表单)——正文里这两段本来就没有配图。视口统一 1760×1000,截图时先把绑定填完整,不让手册里出现报错态。

- [ ] **T4.5 一期验收**(双方 + 验收方 · W4 D5)
  - 完成标准:§6 里程碑 C 清单全部勾选;三个包打 `1.0.0-rc.1`;`dev/` 仓库打 tag `phase1-accepted`。

### 第 5 周:缓冲

用于消化 W4 暴露的规则链格式问题或组件样式返工。若未用完,优先做 §10 中标 ★ 的项。

---

## 5. 契约冻结清单(第 1 周 D2 必须定死)

以下每一项在 `契约-v1.md` 中必须有明确文字与 TS 定义。空白项即未冻结。

### 5.1 PageConfig(架构 §6,原样采用)

```ts
interface PageConfig { schemaVersion: 1; template: string; theme?: string; widgets: WidgetConfig[] }
interface WidgetConfig {
  id: string; slot: string; type: string
  props: Record<string, unknown>
  bindings: Record<string, Binding>
  actions?: Record<string, Action>          // 契约保留,一期只校验 + 禁用态
}
type Binding =
  | { mode: 'ts';         entity: EntityRef; key: string }
  | { mode: 'ts-history'; entity: EntityRef; keys: string[]; window: string; agg?: 'AVG'|'MIN'|'MAX'|'SUM'|'COUNT'|'NONE' }
  | { mode: 'attr';       entity: EntityRef; scope: 'SERVER_SCOPE'|'SHARED_SCOPE'|'CLIENT_SCOPE'; key: string }
  | { mode: 'alarm';      entity: EntityRef; types?: string[] }
  | { mode: 'const';      value: unknown }
  // | { mode: 'ext'; source: string; params: Record<string, unknown> }   ← 仅当 ADR-004 选此路线时加入
type Action = { kind: 'rpc'; entity: EntityRef; method: string; confirm?: boolean }
            | { kind: 'attr'; entity: EntityRef; scope: string; key: string }
type EntityRef = { type: 'DEVICE' | 'ASSET'; id: string }
```

需议定的细节:`window` 字符串语法(建议 `^\d+(m|h|d)$`);`series` 类型的多序列如何表达——建议 `bindings.series` 允许 **数组形式** `Binding[]`(每条一序列),渲染器对 `series` 类 slot 接受单个或数组;`id` 生成规则(建议 `w-<slot>`,同槽唯一)。

### 5.2 注册表类型(架构 §8、§9)

```ts
interface WidgetDefinition {
  type: string; name: string; category: 'value'|'chart'|'alarm'|'media'|'diagram'
  component: Component
  propsSchema: JSONSchema7          // 子集:string/number/boolean/enum/color/array<object>
  bindingSlots: SlotSpec[]          // { name, valueType, required, modes: Binding['mode'][], multiple? }
  actionSlots?: ActionSlotSpec[]    // 一期为空
  defaults?: Record<string, unknown>
  sampleData?: () => Record<string, unknown>   // /dev 页与缩略图用
}
interface TemplateDefinition {
  id: string; name: string; kind: 'scaled'|'grid'
  design?: { w: number; h: number }
  slots: { name: string; area: string; minSize?: { w: number; h: number }; accepts?: string[]; required?: boolean }[]
}
```

### 5.3 DataSource 接口(架构 §7)

```ts
interface DataSource {
  status: Readonly<Ref<'connecting'|'live'|'offline'>>
  subscribeTs(entity: EntityRef, keys: string[], cb: (u: TsUpdate[]) => void): Unsubscribe
  subscribeAttr(entity: EntityRef, scope: string, keys: string[], cb: (u: AttrUpdate[]) => void): Unsubscribe
  subscribeAlarms(entity: EntityRef, types: string[] | undefined, cb: (a: AlarmInfo[]) => void): Unsubscribe
  getHistory(entity: EntityRef, keys: string[], window: string, agg?: string): Promise<Record<string, TsPoint[]>>
  getLatest(entity: EntityRef, keys: string[]): Promise<Record<string, TsPoint | null>>
  // ext?(source: string, params: Record<string, unknown>): Promise<unknown>   ← ADR-004
}
type TsPoint = { ts: number; value: number | string | boolean | null }
```

### 5.4 存储约定(架构 §6)

- Asset type `ScadaPage`;属性 `pageConfig`(SERVER_SCOPE,JSON 字符串)、`pageConfigHistory`(最近 10 版数组)、`additionalInfo.managedBy = 'deploy-tool'`、`additionalInfo.version`。
- Relation:站点 Asset `Contains` ScadaPage。
- 可见性:ScadaPage 分配给站点所属 Customer;不再使用 Public。

### 5.5 四项模型决定 → ADR-001 ~ 004(`dev/docs/决策记录/`)

---

## 6. 里程碑验收清单

### 里程碑 A(第 2 周末)— 手写 JSON 在宿主里活起来

- [x] 镜像 TB 上存在 `ScadaPage` 资产,`pageConfig` 为 `milestone-A.pageconfig.json`,通过 schema 校验(2026-09-05,资产 `7c739b90…`)
- [x] 同事应用 `/scada/:assetId` 渲染该页面,10 种组件中至少 6 种出现,数据为实时值(与 TB 界面 latest 一致)(2026-09-09:资产 `7c739b90…` 在她宿主里渲染,9 个组件 **8 种**;页面 P 41.9 / Uab 47.0 / CB 分闸 对同刻 TB latest 42.079 / 46.708 / 0,差异为模拟器相邻采样点;顶栏「● 实时」,曲线持续自更新。截图 `docs/img/里程碑A-同事宿主-2026-09-09.jpg`)
- [ ] ~~`svg-diagram` 在 `main` 槽位显示且至少 3 个元素随遥测变化~~ **暂缓**(2026-09-04):`main` 槽位用 `image` 占位即可
- [x] `ts-history` 24h 曲线加载 < 3 秒且点数 ≤ 300(自适应聚合生效)(2026-09-05:95 ms / 115 点,LegacyDataSource)
- [x] 断开后端 10 秒:根节点徽标变 offline;恢复后数据续传,无需刷新(2026-09-05:重启镜像 TB,2 秒 offline、恢复 1 秒 live、值续传)
- [x] 渲染器包在宿主构建产物中只出现一份 Vue(2026-09-06,仓库外最小宿主 0.2.0 tarball 构建:`__vue_app__` 出现 2 次 = 单份 Vue 的 mount / unmount;同事应用的产物 2026-09-10 也核过:6 个 chunk 里只有 index-*.js 含 vue,渲染器把 vue 作外部依赖不打包,产物跑起来 `__vue_app__.version=3.5.31` 且 9 槽位实时渲染,记录 `联调记录/客户视角验证-2026-09-10.md` §5)
- [x] 部署工具的 `/dev` 页与宿主渲染同一份 JSON,视觉一致(并排截图)(2026-09-09:同一资产 `7c739b90…`,布局 / 槽位 / 组件 / 配色一致,数值差异仅因两次截图相隔约 2 分钟;`docs/img/里程碑A-同事宿主-2026-09-09.jpg` 与 `docs/img/里程碑A-dev展示页-2026-09-09.jpg`)

### 里程碑 B(第 3 周末)— 工程人员在工具里配出来

- [x] 在向导中:选模板 → 至少 5 个槽位配组件 → 绑定全部通过树选择(无手输 key)→ 属性面板改 3 项 → 校验通过 → 预览 → 发布(2026-09-06 复核:overview-a 5 槽位 number-card / gauge / status-light / line / alarm-list,实体与 key 全部树 + KeyPicker 点选,改 4 项属性,预览 5 组件实时,发布 version 1)
- [x] 宿主应用刷新即见;`pageConfigHistory` 记录 1 条(2026-09-06:独立大屏 CUSTOMER_USER 列表即见并渲染;再发布后历史 1 条;同事宿主 2026-09-09 已验渲染,「重发布→刷新即见」在她那侧未单独复测)
- [x] 修改后再发布,历史 +1;在向导中回滚到上一版,宿主显示旧版(2026-09-06:改标题发 v3 → 历史 2;「恢复为当前」v2 → TB 当前版标题回到旧值、大屏刷新显示旧版;顺带修了向导第 5 步回调不写回编辑器的 bug)
- [x] Customer 视角预览可用,并能发现 1 个故意未分配的实体(T3.6,2026-09-06)
- [x] `.scadaproj` 导出 → 清空浏览器 → 导入 → 不重新选择任何东西即可再次发布(T3.7,2026-09-06:导入后直接发布 version +1,配置无差别)
- [x] 手工改 TB 上 `version` → 重连提示漂移(T3.7,2026-09-06)
- [x] 既有 `xrs-mirror-test` 的 `siteConfig` 经迁移函数导入后可发布,页面等价(2026-09-06 复核:`migrate-site.mjs` → `tbsite page` 重发「迁移验证」version 2,大屏渲染与 T3.1 记录一致)
- [x] `apps/deploy-tool/src` 中无任何内嵌凭据;单文件大屏需登录(T3.8,2026-09-06)
- [x] `pnpm tbsite plan` 与向导预览一致;Python 编译器已冻结(T1.3;2026-09-06 复核 `tb-compare-plan.mjs` 与镜像逐项一致)

### 里程碑 C(第 4 周末)— 真实项目独立上线

- [ ] 工程人员独立完成 T4.1 全链路,开发者介入 0 次,总耗时 ≤ 2 小时
- [x] 规则链 24 小时稳定:`calc_` key 持续更新、告警按预期触发与清除、无回环(规则链消息速率与设备上报速率同量级)——2026-09-08 采样(`docs/联调记录/规则链稳定性采样-2026-09-08.md`):`calc_pqSum` 32 台 24h 与上报 1:1(89536 / 89536 点,最大间隔 54 s)、`calc_totalP` 82882 点、级联 5m / 1h / 1d 288 / 24 / 1 点零错误、Root 到本站链 2 跳、告警链消息数 = 上报数,**前三项过**;**告警不过**:建告警节点因字段名 `propagateRelationTypes`(应为 `relationTypes`)从 09-07 03:44 起启动失败、告警静默不建,09-08 06:53Z 修复重发布后 16 秒 5 台越限设备建告警且 propagate 生效;告警项 24 小时从 06:53Z 重新起算。**2026-09-09 第二轮采样(窗口 09-08 07:06Z → 09-09 07:06Z,全段在修复之后,记录 `docs/联调记录/规则链稳定性采样-2026-09-09.md`):告警这一半通过**——534 条新建 / 527 清除 / 7 仍激活、全部 `propagate=true`、覆盖 12 台设备;设备级 CF 89568/89568 仍 1:1(最大间隔 34 s)、汇聚 79976 点、节点错误 0。**但本轮新发现级联归档的日粒度塌了:`calc_*1d` 最近 7 天只有 1 个点。** 根因是 `window.cascade` 每级都是 `TbMsgGeneratorNode`,首次触发在节点启动后满一个周期,日级要求规则链连续跑满 24 h;09-08 06:53Z 重发布与 09-09 06:07Z 重载各把日计时器清零一次,于是再没出过日点。现场每改一次配置就要重发布,**平均每天一次以上就等于日归档永远为空,且不报任何错**。**当日已按方案 ① 修好并实测**(`2d8a69c`):日级不再自己 tick,改由 1h 级每拍驱动 + 跨东八区自然日判定,算上一个完整自然日、点戳在那天 0 点,日序号写回设备属性所以重发布 / 漏拍都不会重复算;顺带修掉「日点落在随机时刻、没对齐自然日」。镜像 07:26Z 重发布后自检 40 节点全绿,当天已出新日点 `2026-09-07T16:00:00Z = 44.2364`(= 北京 09-08 00:00)。**本条仍不勾的原因只剩「窗口不够」**:时钟从 07:26Z 重新起算,09-10 07:26Z 之后重跑一轮采样即可。**2026-10-10 第三轮通过**(窗口 10-09 01:56Z → 10-10 01:56Z,镜像 111,记录 `docs/联调记录/规则链稳定性采样-2026-10-10.md`):pqSum 89408 / 89408 1:1、汇聚 76711 点、级联 5m 288 / 1h 24 / 日点按时出且戳在东八区 0 点、告警 285 条 = 上升沿 285 逐台对账且全部 propagate、ERROR 0 无重启。中间两次耽搁:采样脚本改为不依赖 TB 历史 STATS(`692e5ea`);111 自 09-24 停机,10-09 开机后发现网关模拟器把 `calc_` 也当原始点模拟(已改跳过)、编译器日级空日把 1h 值存到日界(`b862d56`,采样后重发布)
- [x] ~~Profile 告警与站点告警各至少 1 条按 ADR-001 落位并触发过~~ → 改写(2026-09-08,ADR-001 定稿 Profile 一律不写):**站点告警至少 1 条触发且清除过,且告警沿 `Contains` 上传到站点资产;同事格式导出可用**(2026-09-07 「功率越限告警」5 台触发、03:42–06:45 逐台清除;2026-09-08 修复建告警节点后 5 条 propagate=true、站点资产 ACTIVE 5 条;`tbsite alarm-export` 已于 09-08 落地)
- [ ] CUSTOMER_USER 在宿主与单文件大屏均能看到全部页面且无 403 组件(**2026-09-10 实测:页面这一半过了**——客户账号在同事宿主里按 assetId 逐张打开 3 张页面全部渲染、无 403 组件,记录 `联调记录/客户视角验证-2026-09-10.md`;**仍不勾的原因换成了新发现的待办 ⑦**:TB 对未分配设备的「历史区间」查询回 200 带数据(最新值才 403),客户视角实际看得到不属于它的历史曲线,这条本意没达到)(2026-09-10 补:页面菜单经业务确认不做,宿主侧改判为「按 assetId 逐张打开分配站点的页面均可见且无 403 组件」)(2026-09-07:单文件大屏能看到 3 张页面;「运营总览」有 6 个同事资产绑定不可见,09-07 晚已并入「仙人山服务区」,单文件大屏客户视角 9/9、无 403 组件,`docs/联调记录/归属迁移-2026-09-07.md`;宿主侧待同事 T2.6)
- [ ] 操作说明经未参与开发者验证
- [ ] 三包 `1.0.0-rc.1`,`dev/` 打 tag `phase1-accepted`
- [x] live 测试全绿;parity 测试全绿;渲染器 / tbClient 单测覆盖绑定解析器与重连路径(2026-09-08:compiler live 3/3、tb-client live 11 条、parity 随 `pnpm test` 每次提交跑;渲染器 `binding-resolver.test.ts` 覆盖绑定解析器;**重连路径**在本仓库已有覆盖:`test/legacy-adapter.test.ts` 对 `LegacyDataSource` 跑 `describeDataSourceConformance`,其中「断线 → status offline → 3 秒后重连 → 重放订阅 → live」一条会断言状态序列 `live/offline/connecting/live`、重连后续收数据、以及确实新建了第 2 个 socket,随 `pnpm test` 每次提交都跑;实现见 `legacy-adapter.ts` 的 `scheduleReconnect()` 与 `ws.onopen` 里的订阅重放。同事的 `TbClient` 交付时(T1.1)在她仓库照跑同一套即验收。**更正(2026-09-08 晚)**:本条原写「本仓库 `LegacyDataSource` 无重连」,与 T1.1「预案已启用」段(09-05 就写明「断线 3 秒重连并重放订阅」)及源码都矛盾,是勾选时的笔误,已按源码与实跑结果改正)

---

## 7. 测试策略

| 层 | 对象 | 工具 | 何时跑 |
|---|---|---|---|
| 单元 | 绑定解析器、组件空态 / 错误态、编译核心纯函数、迁移函数、校验器 | Vitest | 每次提交(`pnpm test`) |
| 契约 | 示例 JSON 与非法样本对 schema 校验 | Vitest + ajv | 每次提交;schema 变更时必须更新非法样本 |
| 同构 | TS 编译核心 vs 冻结的 Python 版输出 | Vitest parity | 编译核心改动时 |
| 集成(mock) | tbClient 重连重放、token 刷新排队、自适应聚合参数 | Vitest + mock-socket | 每次提交 |
| live | 规则编译 / Profile 告警 / 元数据读取在镜像 TB 上 | Vitest,`TB_*` 环境变量,手动触发 | W2 起每日;发布器改动后 |
| 端到端 | 里程碑 A / B / C 清单 | 人工 + 截图记录 | 周末 |

不做:E2E 浏览器自动化(Playwright)——一期人工验收足够,列二期。

---

## 8. 与现有代码的对应关系(迁移映射表)

| 现有位置(`tb-frontend/`、`tb-compiler/`) | 处置 | 新位置 | 任务 |
|---|---|---|---|
| `src/shared/layoutTemplates.js` | 改造:补 `minSize / accepts / kind`,`focus` 不迁 | `packages/renderer/src/templates/` | T2.3 |
| `src/siteview/SiteView.vue`(532 行) | 拆:骨架(读配置 / 放槽位 / provide)→ `ScadaPage.vue`;标头 / 时钟 / 菜单 → 独立大屏薄壳 | `packages/renderer/src/ScadaPage.vue`、`apps/deploy-tool/src/standalone/` | T1.2、T3.8 |
| `src/components/SlotCard.vue`(142 行) | 拆为 6 个注册表组件,删除 | `packages/renderer/src/widgets/*` | T2.1 |
| `src/components/StatTile.vue / GaugeArc.vue / LineChart.vue` | 迁入,加 `WidgetDefinition` | 同上 | T2.1 |
| `src/components/VehicleMap.vue` | 保留文件,不注册(二期) | `packages/renderer/src/widgets/_deferred/` | — |
| `src/components/KeyPicker.vue` | 复用 | `apps/deploy-tool/src/editor/BindingRow.vue` 内 | T3.4 |
| `src/composables/useTelemetry.js` | 已删;其 TB 调用逻辑并入 `legacy-adapter.ts` | `packages/tb-client/src/legacy-adapter.ts`(**长期保留**,2026-09-09 起为工具自用数据源) | T1.1 |
| `src/api/tb.js` | 精简:删 `REPORT_AUTH / reportAuth / getCustomerDevices / PUBLIC_ID / ?pub=`;`kzRevenueTrend` 按 ADR-004 | `apps/deploy-tool/src/api/tb.js` | T3.8 |
| `src/provisioner/Provisioner.vue`(2713 行) | 保留 JS;第 4 步组态编辑器替换为 T3.2–T3.5 新模块;第 5 步接 T3.7 发布器;删「设为 Public」 | `apps/deploy-tool/src/provisioner/` | T3.2–T3.7(**已完成** 2026-09-06:第 4 步 `<EditorApp embedded>`、第 5 步 `PublishPanel` + `.scadaproj`,旧组态编辑器删除,现 2641 行) |
| `src/provisioner/publisher.js`(967 行) | 纯函数抽 TS,本文件改薄壳 < 100 行 | `packages/compiler/src/core/`、`src/writer/` | T1.3 |
| `src/provisioner/templates.js` | 保留(运算 / 告警模板库),后续随编译核心一起 TS 化(二期) | `apps/deploy-tool/src/provisioner/templates.js` | — |
| `src/provisioner/theme-microgrid.css`、`src/siteview/theme-microgrid-site.css` | 令牌抽为渲染器默认主题;向导壳样式留在应用 | `packages/renderer/src/theme/default.css` | T1.2 |
| `tbsite_compile.py`(~950 行) | 冻结;parity 测试基准 | 原地不动,加冻结注释 | T1.3 |
| `sites/*.tbsite.json` | 复制为测试固定样本;`layout` 部分作迁移样本 | `packages/compiler/test/fixtures/` | T1.3、T3.1 |
| `test_site_pipelines.py`、`tb_gw_simulator.py` | 保留可用 | 原地 | — |
| `vite.site-single.config.js` | 入口改指向 standalone | `apps/deploy-tool/vite.site-single.config.js` | T3.8 |
| `index.html`、`src/main.js`、`src/App.vue`(早期「基站储能态势台」演示页) | **已删除**(2026-09-03):仅用于早期验证数据流,与部署工具无关;`vite.config.js` 多页入口只剩 provisioner / site | — | T0.3 |
| 同事 `core/request.js`、`core/websocket.js` | 包一层,不复制进本仓库(同事维护) | `packages/tb-client/src/tb-client.ts` 依赖其应用导出或复制副本——由同事在 T1.1 决定 | T1.1 |

---

## 9. 风险与应对(架构 §11.6 + 落地补充)

| # | 风险 | 触发信号 | 应对 |
|---|---|---|---|
| 1 | 契约拖过 D2 | D2 下班 `契约-v1.md` 未标「已冻结」 | D3 起 YY 按本文 §5 的推荐值单方面冻结并通知;后续变更走双签,同事异议在 W2 联调时按 ADR 流程改 |
| 2 | 「已完成待测试」模块测出格式问题 | T2.5 live 用例失败 | W2 起每日跑 live;问题按 P0 处理,优先于组件打磨 |
| 3 | tbClient 0.1 D5 未交付 | D5 下班无 `subscribeTs / getHistory / status` | 启用 `legacy-adapter`(现有 `useTelemetry.js` + `api/tb.js`)保里程碑 A;同事版到位后替换,替换前后跑同一组渲染器测试 |
| 4 | 四项 ADR 拖延 | 任一 ADR 在 W1 末仍为「提议」 | 按 ADR 中推荐方案实施,记为「默认采纳」;W3 前可改,W3 起改动计入二期 |
| 5 | 宿主重新构建节奏 | 同事应用 3 天未拉新渲染器 | monorepo `file:` 链接已缓解开发期;约定 W2–W3 同事每日拉一次;生产发版另排 |
| 6 | 231 台设备下元数据树性能 | 绑定选择器打开 > 1 秒 | 虚拟滚动(T3.4 已列);按网关 / Profile 懒展开;key 列表按设备懒加载 |
| 7 | `scaled` 模板在宿主布局内被二次缩放 | 宿主页面有侧栏 / 顶栏时页面溢出 | `<ScadaPage>` 以父容器尺寸为缩放基准而非 `window`;宿主给固定高度容器 |
| 8 | kz 报表归宿悬而未决导致 `report` 槽位迁移无解 | ADR-004 W1 未定 | 默认走「kz 回写 TB 遥测」文档路线,但一期 `report` 槽位迁移为空并在报告中列出;`mode: 'ext'` 作为二期兜底 |
| 9 | 现有向导与新编辑壳并存期间行为不一致 | 工程人员报「两个地方配置结果不同」 | T3.2 起第 4 步只保留新编辑壳,旧组态编辑器代码删除而非隐藏 |
| 10 | 凭据泄漏 | grep 到明文密码 | T3.8 完成标准含 grep 为 0;`.env.local` gitignore;CLI 只接受 `--password-env` |

---

## 10. 二期 backlog(明确不做,架构 §11.5)

★ 表示第 5 周若有余量可优先。

- ★ 地图轨迹组件(`VehicleMap`)进注册表
- ★ `grid-3x3` 之外的第 4 个模板(按 W4 反馈)
- 写操作:开关 / 按钮组件、RPC、写守卫(权限 / confirm / 禁用态)、操作日志落点、`rpcMethods` 来源约定(Profile additionalInfo 或点表)
- tbClient 零依赖内核 + Vue 适配层分离;引用计数订阅注册表;一条 WS 保证
- 点表导入、Gateway `modbus.json` 生成、批量建实体
- 自定义模板(工程人员自排槽位)
- Tauri 桌面打包
- Storybook / Histoire;Pinia store 拆分;`Provisioner.vue` TS 迁移;`templates.js` TS 化
- kz 地址参数化(若 ADR-004 选 `ext` 路线);`mode: 'ext'` 通用扩展服务绑定
- Playwright 端到端测试
- ~~既有站点 `calc_` 前缀迁移表的自动执行(ADR-003 只定格式)~~(2026-09-08 已实现 `tbsite migrate`,镜像跑通 1 台;`docs/联调记录/迁移执行-2026-09-08.md`)
- ~~导出同事告警 JSON 并写入 `JIZHAN_ALARM_CONFIG`~~(ADR-001 决定 3 的导出已于 2026-09-08 实现:`tbsite alarm-export [--write]`;二期只剩「切换引擎」这一个动作)
- ~~`publish` 时清掉本站点已不再声明的旧链(`cleanup` 太重、`publish` 又不管)~~(2026-09-08 已实现:`pruneStaleChains` + `unwireRootChain`,只删本站点默认链名与上一版声明过的链名,单测 7 条、live 3 条;见 `docs/联调记录/代码审查-2026-09-08-R1R5.md` R1)
- ~~发布器发布规则链后核对各节点 `LC_EVENT`(`STARTED success=false` 就把 TB 的异常原样打出并退出非 0)~~(2026-09-08 已实现:`writer/health.ts` + `publish` 第 7 步 `health`,单测 14 条、live 3 条,镜像上正反两个方向都验过;`--no-health` 可关)
- Entities Version Control(TB 3.4+ git 实体版本控制)接入漂移检测(2026-09-08 先做了不依赖 EVC 的版本:`tbsite drift` 直接比本地文件与线上属性;EVC 仍留二期)

---

## 11. 变更记录

| 版本 | 日期 | 内容 |
|---|---|---|
| v1.0 | 2026-09-03 | 首版。依据架构说明 v2(2026-09-02)拆解为 T0.1–T4.5 共 31 个任务,三个里程碑验收清单,迁移映射表,ADR-001~004 提议稿 |
